# Modbus点表重构黑箱测试报告

## 一、测试概述

### 1.1 测试目标
验证Modbus点表重构后，所有功能码、地址映射、数据同步功能正常工作，确保威纶通触摸屏可以正确读写所有点位。

### 1.2 测试范围
- 功能码01（读Coil）
- 功能码02（读Discrete Input）
- 功能码03（读Holding Register）
- 功能码04（读Input Register）
- 功能码05（写单个Coil）
- 功能码06（写单个Holding Register）
- 功能码15（写多个Coil，可选）
- 功能码16（写多个Holding Register）
- 地址映射正确性
- 数据同步机制
- 持久化功能

### 1.3 测试方法
黑箱测试，通过Modbus主站工具（如Modbus Poll）或Python脚本发送标准Modbus RTU帧，验证从站响应的正确性。

### 1.4 测试环境
- 硬件：STM32H743 + UART8（Modbus RTU从站，地址=1）
- 波特率：115200
- 软件：MicroPython固件
- 测试工具：Modbus Poll / pymodbus

---

## 二、测试用例设计

### 2.1 功能码01：读Coil（0x地址）

#### 测试用例 TC-01-001：读取系统使能开关
**前置条件**：系统已初始化，系统使能=0

**测试步骤**：
1. 发送：`01 01 00 00 00 01 [CRC]`（读取Coil地址1，数量1）
2. 预期响应：`01 01 01 00 [CRC]`（1字节数据，bit0=0）

**验证点**：
- [ ] 响应功能码=0x01
- [ ] 响应字节数=1
- [ ] Coil值=0（系统停机）

#### 测试用例 TC-01-002：批量读取所有Coil
**测试步骤**：
1. 发送：`01 01 00 00 00 08 [CRC]`（读取Coil地址1-8，数量8）
2. 预期响应：`01 01 01 [1字节数据] [CRC]`（8个bit）

**验证点**：
- [ ] 响应字节数=1（8个Coil占1字节）
- [ ] 每个bit对应的Coil值正确

#### 测试用例 TC-01-003：读取超出范围地址
**测试步骤**：
1. 发送：`01 01 00 08 00 01 [CRC]`（读取Coil地址9）
2. 预期响应：`01 81 02 [CRC]`（异常响应，错误码0x02=非法地址）

**验证点**：
- [ ] 响应功能码=0x81（异常）
- [ ] 异常码=0x02

---

### 2.2 功能码05：写单个Coil（0x地址）

#### 测试用例 TC-05-001：写入系统使能=1
**测试步骤**：
1. 发送：`01 05 00 00 FF 00 [CRC]`（写Coil地址1=ON）
2. 预期响应：`01 05 00 00 FF 00 [CRC]`（回显请求）
3. 读取验证：`01 01 00 00 00 01 [CRC]`
4. 预期响应：`01 01 01 01 [CRC]`（bit0=1）

**验证点**：
- [ ] 写入响应回显正确
- [ ] 读取验证Coil值=1
- [ ] state.state_data[ST_SYSTEM_ENABLE]=1

#### 测试用例 TC-05-002：写入手动模式使能=1
**测试步骤**：
1. 发送：`01 05 00 01 FF 00 [CRC]`（写Coil地址2=ON）
2. 读取验证：`01 01 00 01 00 01 [CRC]`
3. 预期响应：`01 01 01 01 [CRC]`（bit0=1）

**验证点**：
- [ ] Coil值=1
- [ ] state.manual_params['MANUAL_MODE_ENABLE']=1

#### 测试用例 TC-05-003：写入故障复位脉冲
**前置条件**：系统存在可复位故障

**测试步骤**：
1. 发送：`01 05 00 07 FF 00 [CRC]`（写Coil地址8=ON）
2. 延迟100ms
3. 读取验证：`01 01 00 07 00 01 [CRC]`
4. 预期响应：`01 01 01 00 [CRC]`（自动清零）

**验证点**：
- [ ] 写入后state.fault_reset_request=True
- [ ] Coil自动清零
- [ ] 可复位故障被清除

#### 测试用例 TC-05-004：写入非法值
**测试步骤**：
1. 发送：`01 05 00 00 01 00 [CRC]`（值=0x0100，非法）
2. 预期响应：`01 85 03 [CRC]`（异常响应，错误码0x03=非法数据）

**验证点**：
- [ ] 响应功能码=0x85（异常）
- [ ] 异常码=0x03

---

### 2.3 功能码02：读Discrete Input（1x地址）

#### 测试用例 TC-02-001：读取EXV故障位
**前置条件**：系统正常，无EXV故障

**测试步骤**：
1. 发送：`01 02 00 00 00 01 [CRC]`（读取DI地址1）
2. 预期响应：`01 02 01 01 [CRC]`（1字节，bit0=1=正常）

**验证点**：
- [ ] 响应功能码=0x02
- [ ] DI值=1（正常）
- [ ] error_reg bit0=1

#### 测试用例 TC-02-002：读取所有报警位
**测试步骤**：
1. 发送：`01 02 00 00 00 20 [CRC]`（读取DI地址1-32）
2. 预期响应：`01 02 04 [4字节数据] [CRC]`（32个bit=4字节）

**验证点**：
- [ ] 响应字节数=4
- [ ] 每个bit与error_reg对应位一致

#### 测试用例 TC-02-003：模拟故障后读取
**前置条件**：触发高压保护（error_reg bit4=0）

**测试步骤**：
1. 发送：`01 02 00 04 00 01 [CRC]`（读取DI地址5=高压保护）
2. 预期响应：`01 02 01 00 [CRC]`（bit0=0=故障）

**验证点**：
- [ ] DI值=0（故障）
- [ ] error_reg bit4=0

---

### 2.4 功能码03：读Holding Register（4x地址）

#### 测试用例 TC-03-001：读取过热度PID_Kp
**前置条件**：Kp=0.6（寄存器值=60）

**测试步骤**：
1. 发送：`01 03 00 00 00 01 [CRC]`（读取HR地址1）
2. 预期响应：`01 03 02 00 3C [CRC]`（2字节，值=60）

**验证点**：
- [ ] 响应功能码=0x03
- [ ] 寄存器值=60
- [ ] state.control_params['Kp']=0.6

#### 测试用例 TC-03-002：读取不连续地址
**测试步骤**：
1. 读取地址1-8（过热度参数，地址连续）
2. 读取地址100-107（延时槽，跳过9-99）

**验证点**：
- [ ] 地址1-8返回正确值
- [ ] 地址100-107返回正确值
- [ ] 中间保留地址返回默认值或拒绝访问

#### 测试用例 TC-03-003：读取稀疏地址
**测试步骤**：
1. 发送：`01 03 00 63 00 01 [CRC]`（读取HR地址100=延时槽0）
2. 预期响应：`01 03 02 [2字节值] [CRC]`

**验证点**：
- [ ] 地址映射正确（地址100 → 索引99）
- [ ] 返回值=state.params['delay_slot_0']

---

### 2.5 功能码06：写单个Holding Register（4x地址）

#### 测试用例 TC-06-001：写入过热度设定值
**测试步骤**：
1. 发送：`01 06 00 03 00 32 [CRC]`（写HR地址4=50，即5.0K）
2. 预期响应：`01 06 00 03 00 32 [CRC]`（回显）
3. 读取验证：`01 03 00 03 00 01 [CRC]`
4. 预期响应：`01 03 02 00 32 [CRC]`

**验证点**：
- [ ] 写入响应回显正确
- [ ] 读取值=50
- [ ] state.control_params['setpoint']=5.0

#### 测试用例 TC-06-002：写入超出范围值
**测试步骤**：
1. 发送：`01 06 00 03 00 05 [CRC]`（写HR地址4=5，超出范围10-100）
2. 预期响应：`01 86 03 [CRC]`（异常响应，错误码0x03=非法数据）

**验证点**：
- [ ] 拒绝写入
- [ ] 异常码=0x03
- [ ] state.control_params['setpoint']保持不变

#### 测试用例 TC-06-003：写入保留地址
**测试步骤**：
1. 发送：`01 06 00 31 00 0A [CRC]`（写HR地址50，保留地址）
2. 预期响应：`01 86 02 [CRC]`（异常响应，错误码0x02=非法地址）

**验证点**：
- [ ] 拒绝写入
- [ ] 异常码=0x02

#### 测试用例 TC-06-004：写入分级阈值（一致性校验）
**测试步骤**：
1. 尝试写入：高压告警阈值(地址33)=22.0bar，但高压降容阈值(地址32)=20.5bar
2. 预期：拒绝（告警应<降容<停机）

**验证点**：
- [ ] 一致性校验触发
- [ ] 异常码=0x03
- [ ] 原值不变

---

### 2.6 功能码04：读Input Register（3x地址）

#### 测试用例 TC-04-001：读取吸气温度
**前置条件**：传感器读数=-5.23℃（寄存器值=-523）

**测试步骤**：
1. 发送：`01 04 00 00 00 01 [CRC]`（读取IR地址1）
2. 预期响应：`01 04 02 FD F5 [CRC]`（2字节，有符号数=-523）

**验证点**：
- [ ] 响应功能码=0x04
- [ ] 寄存器值=-523
- [ ] 实际温度=-5.23℃

#### 测试用例 TC-04-002：读取系统模式
**前置条件**：系统处于RUNNING模式（值=4）

**测试步骤**：
1. 发送：`01 04 00 63 00 01 [CRC]`（读取IR地址100=系统模式）
2. 预期响应：`01 04 02 00 04 [CRC]`（值=4）

**验证点**：
- [ ] 地址映射正确（地址100 → 索引99）
- [ ] 寄存器值=4
- [ ] state.sys_mode=4

#### 测试用例 TC-04-003：读取故障寄存器
**前置条件**：error_reg=0xFFFFFFF7（bit3=0，冷凝风机故障）

**测试步骤**：
1. 发送：`01 04 00 6D 00 02 [CRC]`（读取IR地址110-111，故障寄存器）
2. 预期响应：`01 04 04 FF F7 FF FF [CRC]`（低16位=0xFFF7，高16位=0xFFFF）

**验证点**：
- [ ] 低16位=0xFFF7（bit3=0）
- [ ] 高16位=0xFFFF
- [ ] 与error_reg一致

#### 测试用例 TC-04-004：读取ESC遥测数据
**测试步骤**：
1. 发送：`01 04 00 CE 00 04 [CRC]`（读取IR地址207-210，ESC0数据）
2. 预期响应：包含转速、温度、电压、电流4个寄存器

**验证点**：
- [ ] 地址映射正确（地址207 → 索引206）
- [ ] 转速/温度/电压/电流值合理

---

### 2.7 功能码16：写多个Holding Register（4x地址）

#### 测试用例 TC-16-001：批量写入过热度PID参数
**测试步骤**：
1. 发送：`01 10 00 00 00 03 06 00 3C 00 0C 01 2C [CRC]`
   （写HR地址1-3，Kp=60, Ki=12, Kd=300）
2. 预期响应：`01 10 00 00 00 03 [CRC]`
3. 读取验证：`01 03 00 00 00 03 [CRC]`

**验证点**：
- [ ] 批量写入成功
- [ ] state.control_params['Kp']=0.6
- [ ] state.control_params['Ki']=0.12
- [ ] state.control_params['Kd']=3.0

#### 测试用例 TC-16-002：批量写入包含超范围值
**测试步骤**：
1. 批量写入地址1-3，其中Kd=40000（超出范围0-32767）
2. 预期响应：`01 90 03 [CRC]`（拒绝全部写入）

**验证点**：
- [ ] 全部写入失败
- [ ] 异常码=0x03
- [ ] 原值保持不变

---

### 2.8 功能码15：写多个Coil（0x地址，可选）

#### 测试用例 TC-15-001：批量写入Coil
**测试步骤**：
1. 发送：`01 0F 00 00 00 05 01 1F [CRC]`
   （写Coil地址1-5，值=0x1F=0b11111，全部ON）
2. 预期响应：`01 0F 00 00 00 05 [CRC]`
3. 读取验证：`01 01 00 00 00 05 [CRC]`
4. 预期响应：`01 01 01 1F [CRC]`

**验证点**：
- [ ] 批量写入成功
- [ ] 5个Coil全部=1
- [ ] state同步正确

---

## 三、综合测试场景

### 3.1 场景1：触摸屏启动系统流程

**测试步骤**：
1. 触摸屏写入Coil地址1=1（系统使能）
2. 读取IR地址100（系统模式），验证进入STARTUP
3. 读取IR地址101（启动阶段），验证S0→S1→...→S6
4. 读取IR地址100，验证进入RUNNING
5. 读取DI地址1-32，验证无故障
6. 读取IR地址1-12，验证传感器数据正常

**验证点**：
- [ ] 系统使能写入生效
- [ ] 状态机正常跃迁
- [ ] 报警位正常
- [ ] 传感器数据实时更新

---

### 3.2 场景2：触摸屏调整PID参数

**测试步骤**：
1. 触摸屏写入HR地址1=80（Kp=0.8）
2. 触摸屏写入HR地址2=15（Ki=0.15）
3. 触摸屏写入HR地址4=60（设定值=6.0K）
4. 等待30秒（掉电保持防抖）
5. 重启MCU
6. 读取HR地址1/2/4，验证参数恢复

**验证点**：
- [ ] 参数写入生效
- [ ] 参数持久化成功
- [ ] 重启后参数恢复正确

---

### 3.3 场景3：触摸屏切换手动模式

**测试步骤**：
1. 触摸屏写入Coil地址2=1（手动模式使能）
2. 触摸屏写入HR地址220=1500（压缩机手动油门）
3. 触摸屏写入HR地址221=1200（冷凝风机手动油门）
4. 触摸屏写入HR地址223=500（EXV手动开度50%）
5. 读取IR地址200/204（压缩机/冷凝风机实际油门）
6. 读取IR地址10（EXV当前开度）

**验证点**：
- [ ] 手动模式切换成功
- [ ] 手动油门生效
- [ ] 实际执行值与设定值一致

---

### 3.4 场景4：触摸屏监控故障

**前置条件**：系统运行中触发高压保护

**测试步骤**：
1. 触摸屏轮询读取DI地址1-32
2. 检测到DI地址5（高压保护）=0
3. 触摸屏显示故障指示灯
4. 触摸屏读取IR地址110-111（故障寄存器），获取详细故障码
5. 用户处理故障后，触摸屏写入Coil地址8=1（故障复位）
6. 触摸屏读取DI地址5，验证故障清除

**验证点**：
- [ ] 故障位实时同步
- [ ] 故障寄存器值正确
- [ ] 故障复位生效
- [ ] 故障清除后DI恢复=1

---

### 3.5 场景5：地址映射边界测试

**测试步骤**：
1. 顺序读取HR地址1-8（过热度参数，连续）
2. 跳跃读取HR地址16-24（容量环参数，跳过9-15）
3. 跳跃读取HR地址100-107（延时槽，跳过35-99）
4. 读取保留地址50（应失败或返回默认值）
5. 读取超范围地址300（应返回异常0x02）

**验证点**：
- [ ] 连续地址读取正常
- [ ] 跳跃地址映射正确
- [ ] 保留地址处理正确
- [ ] 超范围地址返回异常

---

## 四、性能测试

### 4.1 响应时间测试

**测试用例 TC-PERF-001**：单次读取响应时间

**测试步骤**：
1. 使用Modbus Poll工具，设置轮询周期=100ms
2. 连续读取100次IR地址1-12（传感器数据）
3. 记录每次响应时间

**验证点**：
- [ ] 平均响应时间 < 50ms
- [ ] 最大响应时间 < 100ms
- [ ] 无超时

**测试用例 TC-PERF-002**：批量写入响应时间

**测试步骤**：
1. 批量写入HR地址1-30（功能码16）
2. 记录响应时间

**验证点**：
- [ ] 响应时间 < 100ms

---

### 4.2 并发测试

**测试用例 TC-CONC-001**：快速连续写入

**测试步骤**：
1. 快速连续发送10次写Coil命令（间隔<10ms）
2. 验证每次写入都生效

**验证点**：
- [ ] 无丢帧
- [ ] 无数据错乱
- [ ] state同步正确

---

## 五、异常测试

### 5.1 CRC错误测试

**测试用例 TC-ERR-001**：发送CRC错误的帧

**测试步骤**：
1. 发送：`01 03 00 00 00 01 FF FF`（错误CRC）
2. 预期：无响应

**验证点**：
- [ ] 从站不响应
- [ ] 无异常行为

---

### 5.2 地址错误测试

**测试用例 TC-ERR-002**：访问不存在的从站地址

**测试步骤**：
1. 发送：`02 03 00 00 00 01 [CRC]`（从站地址=2）
2. 预期：无响应

**验证点**：
- [ ] 从站不响应

---

### 5.3 非法功能码测试

**测试用例 TC-ERR-003**：发送不支持的功能码

**测试步骤**：
1. 发送：`01 07 00 00 00 01 [CRC]`（功能码07不支持）
2. 预期响应：`01 87 01 [CRC]`（异常码0x01=非法功能码）

**验证点**：
- [ ] 响应异常码0x01

---

## 六、持久化测试

### 6.1 参数保存测试

**测试用例 TC-PERSIST-001**：参数掉电保持

**测试步骤**：
1. 写入HR地址1-30（多个参数）
2. 等待35秒（防抖时间30秒+余量）
3. 断电重启
4. 读取HR地址1-30
5. 验证值与写入值一致

**验证点**：
- [ ] 所有参数恢复正确
- [ ] 防抖机制正常

---

### 6.2 版本校验测试

**测试用例 TC-PERSIST-002**：版本不匹配处理

**测试步骤**：
1. 修改Flash中的版本号（模拟旧版本数据）
2. 重启
3. 读取HR地址1-30

**验证点**：
- [ ] 检测到版本不匹配
- [ ] 使用默认值
- [ ] 日志记录警告

---

## 七、测试工具与脚本

### 7.1 Python测试脚本示例

```python
import serial
from pymodbus.client import ModbusSerialClient

client = ModbusSerialClient(
    method='rtu',
    port='/dev/ttyUSB0',
    baudrate=115200,
    timeout=1,
    parity='N',
    stopbits=1,
    bytesize=8
)

# TC-01-001: 读取系统使能开关
def test_read_system_enable():
    result = client.read_coils(address=0, count=1, slave=1)  # 地址1（0-based为0）
    assert not result.isError()
    assert len(result.bits) == 1
    print(f"系统使能开关: {result.bits[0]}")

# TC-05-001: 写入系统使能=1
def test_write_system_enable():
    result = client.write_coil(address=0, value=True, slave=1)
    assert not result.isError()
    # 验证
    result = client.read_coils(address=0, count=1, slave=1)
    assert result.bits[0] == True
    print("系统使能开关写入成功")

# TC-02-001: 读取EXV故障位
def test_read_exv_fault():
    result = client.read_discrete_inputs(address=0, count=1, slave=1)
    assert not result.isError()
    print(f"EXV故障位: {result.bits[0]} (1=正常)")

# TC-03-001: 读取过热度Kp
def test_read_sh_kp():
    result = client.read_holding_registers(address=0, count=1, slave=1)
    assert not result.isError()
    kp = result.registers[0] / 100.0
    print(f"过热度Kp: {kp}")

# TC-06-001: 写入过热度设定值
def test_write_sh_setpoint():
    # 写入5.0K（寄存器值=50）
    result = client.write_register(address=3, value=50, slave=1)
    assert not result.isError()
    # 验证
    result = client.read_holding_registers(address=3, count=1, slave=1)
    assert result.registers[0] == 50
    print("过热度设定值写入成功: 5.0K")

# TC-04-001: 读取吸气温度
def test_read_suction_temp():
    result = client.read_input_registers(address=0, count=1, slave=1)
    assert not result.isError()
    temp = result.registers[0] / 100.0
    if result.registers[0] & 0x8000:  # 负数
        temp = (result.registers[0] - 65536) / 100.0
    print(f"吸气温度: {temp}℃")

if __name__ == '__main__':
    client.connect()
    try:
        test_read_system_enable()
        test_write_system_enable()
        test_read_exv_fault()
        test_read_sh_kp()
        test_write_sh_setpoint()
        test_read_suction_temp()
        print("\n所有测试通过!")
    finally:
        client.close()
```

---

### 7.2 Modbus Poll配置文件

创建以下寄存器定义：

**Coil定义（功能码01）：**
```
地址1: 系统使能开关
地址2: 手动模式使能
地址3: 压缩机转速环使能
地址4: 冷凝风机转速环使能
地址5: 蒸发风机转速环使能
地址6: 流量检查使能
地址7: 启动晋级模式
地址8: 故障复位
```

**Discrete Input定义（功能码02）：**
```
地址1-17: 实际报警位
地址18-32: 保留报警位
```

**Holding Register定义（功能码03/06）：**
```
地址1-8: 过热度参数
地址16-24: 容量环参数
地址100-107: 延时槽
...
```

**Input Register定义（功能码04）：**
```
地址1-12: 传感器数据
地址100-102: 系统状态
地址110-111: 故障寄存器
...
```

---

## 八、测试报告模板

### 8.1 测试执行记录

| 测试用例编号 | 测试项 | 预期结果 | 实际结果 | 状态 | 备注 |
|------------|--------|---------|---------|------|------|
| TC-01-001 | 读取系统使能 | Coil=0 | Coil=0 | PASS | - |
| TC-05-001 | 写入系统使能 | 写入成功 | 写入成功 | PASS | - |
| TC-02-001 | 读取EXV故障 | DI=1 | DI=1 | PASS | - |
| ... | ... | ... | ... | ... | ... |

### 8.2 缺陷记录

| 缺陷编号 | 严重级别 | 测试用例 | 缺陷描述 | 状态 | 修复说明 |
|---------|---------|---------|---------|------|---------|
| BUG-001 | 高 | TC-06-004 | 分级阈值一致性校验未触发 | Open | - |
| BUG-002 | 中 | TC-PERF-001 | 响应时间超过100ms | Open | - |
| ... | ... | ... | ... | ... | ... |

### 8.3 测试覆盖率

| 模块 | 测试用例数 | 执行数 | 通过数 | 通过率 | 覆盖率 |
|------|----------|-------|-------|-------|-------|
| 功能码01 | 3 | 3 | 3 | 100% | 100% |
| 功能码02 | 3 | 3 | 3 | 100% | 100% |
| 功能码03 | 3 | 3 | 2 | 67% | 100% |
| 功能码04 | 4 | 4 | 4 | 100% | 100% |
| 功能码05 | 4 | 4 | 4 | 100% | 100% |
| 功能码06 | 4 | 4 | 3 | 75% | 100% |
| 功能码16 | 2 | 2 | 2 | 100% | 100% |
| 综合场景 | 5 | 5 | 5 | 100% | - |
| 性能测试 | 2 | 2 | 1 | 50% | - |
| 异常测试 | 3 | 3 | 3 | 100% | - |
| 持久化测试 | 2 | 2 | 2 | 100% | - |
| **总计** | **35** | **35** | **32** | **91.4%** | **100%** |

### 8.4 测试结论

**测试版本**：v1.0  
**测试时间**：2026-01-XX  
**测试人员**：蓝色大肥鱼  
**审核人员**：Kiro  

**测试结论**：
- [ ] 通过，可以发布
- [ ] 有条件通过，需修复指定缺陷
- [ ] 不通过，需重新测试

**主要问题**：
1. （列出主要缺陷）
2. （列出风险点）

**建议**：
1. （改进建议）
2. （后续优化方向）

---

## 九、审核检查清单

### 9.1 功能正确性
- [ ] 所有功能码响应正确
- [ ] 地址映射无误
- [ ] 数据同步机制正常
- [ ] 异常处理完整

### 9.2 兼容性
- [ ] 与参考.csv完全一致
- [ ] 威纶通触摸屏可正常配置
- [ ] 原有功能无回归问题

### 9.3 性能
- [ ] 响应时间满足要求
- [ ] 无超时丢帧
- [ ] 并发访问正常

### 9.4 可靠性
- [ ] 参数持久化正常
- [ ] 异常场景处理正确
- [ ] 长时间运行稳定

### 9.5 文档
- [ ] 测试用例完整
- [ ] 测试报告清晰
- [ ] 缺陷记录详细

---

**文档版本**：v1.0  
**创建日期**：2026-01-XX  
**最后更新**：2026-01-XX
