# Modbus点表重构计划

## 一、背景

为适配威纶通触摸屏，需要按照参考.csv重新规划Modbus点表，使用标准Modbus功能码。

## 二、核心变更

### 2.1 功能码使用规范

| 功能码 | 地址表示 | 数据类型 | 读写属性 | 用途 |
|--------|----------|----------|----------|------|
| 01 | 0x | 位 | 可读写 | 开关类控制（Coil） |
| 02 | 1x | 位 | 只读 | 报警状态（Discrete Input） |
| 03 | 4x | 字（16位） | 可读写 | 参数配置（Holding Register） |
| 04 | 3x | 字（16位） | 只读 | 传感器数据和状态（Input Register） |
| 05 | 0x | 位 | 写单个 | 写单个Coil |
| 06 | 4x | 字 | 写单个 | 写单个Holding Register |
| 15 | 0x | 位 | 写多个 | 写多个Coil（可选） |
| 16 | 4x | 字 | 写多个 | 写多个Holding Register |

### 2.2 地址映射原则

- **Modbus地址从1开始**（用户视角）
- **代码索引从0开始**（内部实现）
- **转换关系**：Modbus地址 = 代码索引 + 1

## 三、点表设计

### 3.1 Coil（0x，功能码01/05/15）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 说明 |
|---------|-----------|---------|---------|------|
| 系统使能开关 | 1 | coils[0] | hr[0] | 0=停机 1=运行 |
| 手动模式使能 | 2 | coils[1] | hr[10] | 0=自动 1=手动（控制压缩机/冷凝风机/EXV） |
| 压缩机转速环使能 | 3 | coils[2] | hr[69] | 0=禁用 1=启用转速闭环 |
| 冷凝风机转速环使能 | 4 | coils[3] | hr[70] | 0=禁用 1=启用转速闭环 |
| 蒸发风机转速环使能 | 5 | coils[4] | hr[71] | 0=禁用 1=启用转速闭环 |
| 流量检查使能 | 6 | coils[5] | hr[93] | 0=禁用 1=启用流量保护 |
| 启动晋级模式 | 7 | coils[6] | hr[65] | 0=定速保持 1=转速稳定性 |
| 故障复位 | 8 | coils[7] | hr[49] | 写1触发复位，自动清零 |

### 3.2 Discrete Input（1x，功能码02）

**已实现，只需核对地址映射**

| 点位名称 | Modbus地址 | 代码索引 | error_reg位 | 说明 |
|---------|-----------|---------|------------|------|
| EXV故障 | 1 | di[0] | bit 0 | 1=正常 0=故障 |
| 压缩机故障 | 2 | di[1] | bit 1 | 1=正常 0=故障 |
| 蒸发风机故障 | 3 | di[2] | bit 2 | 1=正常 0=故障 |
| 冷凝风机故障 | 4 | di[3] | bit 3 | 1=正常 0=故障 |
| 高压保护 | 5 | di[4] | bit 4 | 1=正常 0=故障 |
| 低压保护 | 6 | di[5] | bit 5 | 1=正常 0=故障 |
| 排气温度保护 | 7 | di[6] | bit 6 | 1=正常 0=故障 |
| 过流保护 | 8 | di[7] | bit 7 | 1=正常 0=故障 |
| LCD通讯故障 | 9 | di[8] | bit 8 | 1=正常 0=故障 |
| Modbus通讯故障 | 10 | di[9] | bit 9 | 1=正常 0=故障 |
| 低过热度保护 | 11 | di[10] | bit 10 | 1=正常 0=故障 |
| 配置IO故障 | 12 | di[11] | bit 11 | 1=正常 0=故障 |
| 吸气压力传感器故障 | 13 | di[12] | bit 12 | 1=正常 0=故障 |
| 排气压力传感器故障 | 14 | di[13] | bit 13 | 1=正常 0=故障 |
| 电流传感器故障 | 15 | di[14] | bit 14 | 1=正常 0=故障 |
| 传感器超龄故障 | 16 | di[15] | bit 15 | 1=正常 0=故障 |
| 流量保护 | 17 | di[16] | bit 16 | 1=正常 0=故障 |
| 保留 | 18-32 | di[17-31] | bit 17-31 | 预留 |

### 3.3 Holding Register（4x，功能码03/06/16）

**按参考.csv重新映射地址**

#### 过热度控制参数（地址1-8）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 过热度PID_Kp | 1 | hr[0] | hr[1] | x100 | Kp=寄存器值/100 |
| 过热度PID_Ki | 2 | hr[1] | hr[2] | x100 | Ki=寄存器值/100 |
| 过热度PID_Kd | 3 | hr[2] | hr[3] | x100 | Kd=寄存器值/100 |
| 过热度设定值 | 4 | hr[3] | hr[4] | x10 | 单位K |
| 过热度误差阈值 | 5 | hr[4] | hr[5] | x10 | 单位K |
| 过热度死区 | 6 | hr[5] | hr[6] | x10 | 单位K |
| 过热度最大变化量 | 7 | hr[6] | hr[7] | x1 | EXV单次最大变化 |
| 保留 | 8 | hr[7] | hr[8] | - | - |

#### 容量环参数（地址16-24）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 容量环PID_Kp | 16 | hr[15] | hr[16] | x100 | - |
| 容量环PID_Ki | 17 | hr[16] | hr[17] | x100 | - |
| 容量环PID_Kd | 18 | hr[17] | hr[18] | x100 | - |
| 容量环设定温度 | 19 | hr[18] | hr[19] | x100 | 单位℃ |
| 容量环死区 | 20 | hr[19] | hr[20] | x10 | 单位K |
| 容量环最小油门 | 21 | hr[20] | hr[21] | x1 | 48-2047 |
| 容量环最大油门 | 22 | hr[21] | hr[22] | x1 | 48-2047 |
| 容量环最大变化量 | 23 | hr[22] | hr[23] | x1 | - |
| 容量环周期 | 24 | hr[23] | hr[24] | x1 | 单位秒 |

#### 冷凝压力环参数（地址25-30）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 冷凝压力环PID_Kp | 25 | hr[24] | hr[25] | x100 | - |
| 冷凝压力环PID_Ki | 26 | hr[25] | hr[26] | x100 | - |
| 冷凝压力环PID_Kd | 27 | hr[26] | hr[27] | x100 | - |
| 冷凝压力环最小油门 | 28 | hr[27] | hr[28] | x1 | 48-2047 |
| 冷凝压力环最大油门 | 29 | hr[28] | hr[29] | x1 | 48-2047 |
| 冷凝压力环最大变化量 | 30 | hr[29] | hr[30] | x1 | - |

#### 保护阈值（地址31-63）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 高压停机阈值 | 31 | hr[30] | hr[31] | x100 | 单位bar |
| 高压降容阈值 | 32 | hr[31] | hr[32] | x100 | 单位bar |
| 高压告警阈值 | 33 | hr[32] | hr[33] | x100 | 单位bar |
| 冷凝压力目标 | 34 | hr[33] | hr[34] | x100 | 单位bar |
| ... | 35-48 | hr[34-47] | hr[35-48] | - | 保留地址35-49 |
| 低压停机阈值 | 50 | hr[49] | hr[35] | x100 | 单位bar |
| 低压降容阈值 | 51 | hr[50] | hr[36] | x100 | 单位bar |
| 低压告警阈值 | 52 | hr[51] | hr[37] | x100 | 单位bar |
| 低压回升迟滞 | 53 | hr[52] | hr[38] | x100 | 单位bar |
| 电流停机阈值 | 54 | hr[53] | hr[39] | x10 | 单位A |
| 电流降容阈值 | 55 | hr[54] | hr[40] | x10 | 单位A |
| 电流禁升阈值 | 56 | hr[55] | hr[41] | x10 | 单位A |
| 电流告警阈值 | 57 | hr[56] | hr[42] | x10 | 单位A |
| 排气温度停机阈值 | 58 | hr[57] | hr[43] | x100 | 单位℃ |
| 排气温度降容阈值 | 59 | hr[58] | hr[44] | x100 | 单位℃ |
| 排气温度告警阈值 | 60 | hr[59] | hr[45] | x100 | 单位℃ |
| 最小过热度 | 61 | hr[60] | hr[46] | x10 | 单位K |
| 临界过热度 | 62 | hr[61] | hr[47] | x10 | 单位K |
| 保留 | 63 | hr[62] | hr[48] | - | - |

#### 延时槽（地址100-107）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 延时槽0 | 100 | hr[99] | hr[50] | x1 | 单位秒，0-3600 |
| 延时槽1 | 101 | hr[100] | hr[51] | x1 | 单位秒 |
| 延时槽2 | 102 | hr[101] | hr[52] | x1 | 单位秒 |
| 延时槽3 | 103 | hr[102] | hr[53] | x1 | 单位秒 |
| 延时槽4 | 104 | hr[103] | hr[54] | x1 | 单位秒 |
| 延时槽5 | 105 | hr[104] | hr[55] | x1 | 单位秒 |
| 延时槽6 | 106 | hr[105] | hr[56] | x1 | 单位秒 |
| 延时槽7 | 107 | hr[106] | hr[57] | x1 | 单位秒 |

#### 启动参数（地址120-123）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| EXV启动开度 | 120 | hr[119] | hr[58] | x10 | 单位% |
| 压缩机启动油门 | 121 | hr[120] | hr[59] | x1 | 48-2047 |
| 冷凝风机启动油门 | 122 | hr[121] | hr[60] | x1 | 48-2047 |
| 蒸发风机启动油门 | 123 | hr[122] | hr[61] | x1 | 48-2047 |

#### 延时槽号（地址130-132）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| EXV到压缩机延时槽号 | 130 | hr[129] | hr[62] | x1 | 0-7 |
| 停机压缩机延时槽号 | 131 | hr[130] | hr[63] | x1 | 0-7 |
| 停机风机延时槽号 | 132 | hr[131] | hr[64] | x1 | 0-7 |

#### 压缩机参数（地址150-157）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 压缩机启动延时 | 150 | hr[149] | hr[66] | x1 | 单位秒 |
| 压缩机转速稳定窗口 | 151 | hr[150] | hr[67] | x1 | 单位秒 |
| 压缩机转速稳定阈值 | 152 | hr[151] | hr[68] | x1 | 单位rpm |
| 压缩机最大转速 | 153 | hr[152] | hr[72] | x1 | 单位rpm |
| 压缩机转速环Kp | 154 | hr[153] | hr[73] | x100 | - |
| 压缩机转速环Ki | 155 | hr[154] | hr[74] | x100 | - |
| 压缩机转速环死区 | 156 | hr[155] | hr[75] | x1 | 单位rpm |
| 压缩机最大调节量 | 157 | hr[156] | hr[76] | x1 | - |

#### 风机参数（地址180-189）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 风机最大转速 | 180 | hr[179] | hr[77] | x1 | 单位rpm |
| 风机转速环Kp | 181 | hr[180] | hr[78] | x100 | - |
| 风机转速环Ki | 182 | hr[181] | hr[79] | x100 | - |
| 风机转速环死区 | 183 | hr[182] | hr[80] | x1 | 单位rpm |
| 风机最大调节量 | 184 | hr[183] | hr[81] | x1 | - |
| 压缩机回油最低油门 | 185 | hr[184] | hr[82] | x1 | 48-500 |
| 降容速率 | 186 | hr[185] | hr[83] | x1 | throttle/s |
| 保留_3 | 187 | hr[186] | - | - | - |
| 保留_4 | 188 | hr[187] | - | - | - |
| 保留_5 | 189 | hr[188] | - | - | - |

#### 时间保护参数（地址200-205）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 最短运行时间 | 200 | hr[199] | hr[87] | x1 | 单位秒 |
| 最短停机间隔 | 201 | hr[200] | hr[88] | x1 | 单位秒 |
| 每小时最大启动次数 | 202 | hr[201] | hr[89] | x1 | 1-10 |
| 最大重试次数 | 203 | hr[202] | hr[90] | x1 | 1-10 |
| 重试窗口 | 204 | hr[203] | hr[91] | x1 | 单位秒 |
| Modbus无帧超时 | 205 | hr[204] | hr[92] | x1 | 单位秒 |

#### 手动油门（地址220-223）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 压缩机手动油门 | 220 | hr[219] | hr[12] | x1 | 0-2047 |
| 冷凝风机手动油门 | 221 | hr[220] | hr[13] | x1 | 0-2047 |
| 蒸发风机用户油门 | 222 | hr[221] | hr[14] | x1 | 0-2047 |
| EXV手动开度 | 223 | hr[222] | hr[15] | x10 | 单位% |

### 3.4 Input Register（3x，功能码04）

**只读监测数据，按参考.csv重新映射地址**

#### 传感器数据（地址1-15）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 吸气温度 | 1 | ir[0] | ir[0] | x100 | 单位℃ |
| 排气温度 | 2 | ir[1] | ir[1] | x100 | 单位℃ |
| 进液温度 | 3 | ir[2] | ir[2] | x100 | 单位℃ |
| 出液温度 | 4 | ir[3] | ir[3] | x100 | 单位℃ |
| 液管温度 | 5 | ir[4] | ir[4] | x100 | 单位℃ |
| 排气压力 | 6 | ir[5] | ir[5] | x100 | 单位bar |
| 吸气压力 | 7 | ir[6] | ir[6] | x100 | 单位bar |
| 过热度 | 8 | ir[7] | ir[7] | x10 | 单位K |
| 过冷度 | 9 | ir[8] | ir[8] | x10 | 单位K |
| EXV当前开度 | 10 | ir[9] | ir[17] | x10 | 单位% |
| EXV目标开度 | 11 | ir[10] | ir[18] | x10 | 单位% |
| 整机电流 | 12 | ir[11] | ir[9] | x10 | 单位A |
| 传感器质量码低8位 | 13 | ir[12] | ir[10] | x1 | bit0-7 |
| 传感器质量码高2位 | 14 | ir[13] | ir[11] | x1 | bit0-1 |
| 传感器故障寄存器 | 15 | ir[14] | ir[12] | x1 | 1=正常 0=故障 |

#### 系统状态（地址100-102）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 系统模式 | 100 | ir[99] | ir[13] | x1 | 0=BOOT到7=DEGRADED |
| 启动阶段 | 101 | ir[100] | ir[30] | x1 | 0-6对应S0-S6 |
| 运行子状态 | 102 | ir[101] | ir[14] | x1 | 0=R1到3=R4 |

#### 故障寄存器（地址110-111）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 故障寄存器低16位 | 110 | ir[109] | ir[15] | x1 | error_reg bit0-15 |
| 故障寄存器高16位 | 111 | ir[110] | ir[16] | x1 | error_reg bit16-31 |

#### 执行机构状态（地址200-223）

| 点位名称 | Modbus地址 | 代码索引 | 当前位置 | 倍率 | 说明 |
|---------|-----------|---------|---------|------|------|
| 压缩机当前油门 | 200 | ir[199] | ir[19] | x1 | 0-2047 |
| 压缩机当前转速 | 201 | ir[200] | ir[20] | x1 | 单位rpm |
| 蒸发风机当前油门 | 202 | ir[201] | ir[21] | x1 | 0-2047 |
| 蒸发风机当前转速 | 203 | ir[202] | ir[22] | x1 | 单位rpm |
| 冷凝风机当前油门 | 204 | ir[203] | ir[23] | x1 | 0-2047 |
| 冷凝风机当前转速 | 205 | ir[204] | ir[24] | x1 | 单位rpm |
| 保留_6 | 206 | ir[205] | - | - | - |
| ESC0压缩机转速 | 207 | ir[206] | ir[33] | x1 | 单位rpm |
| ESC0压缩机温度 | 208 | ir[207] | ir[34] | x1 | 单位℃ |
| ESC0压缩机电压 | 209 | ir[208] | ir[35] | x10 | 单位V |
| ESC0压缩机电流 | 210 | ir[209] | ir[36] | x10 | 单位A |
| ESC1蒸发风机转速 | 211 | ir[210] | ir[37] | x1 | 单位rpm |
| ESC1蒸发风机温度 | 212 | ir[211] | ir[38] | x1 | 单位℃ |
| ESC1蒸发风机电压 | 213 | ir[212] | ir[39] | x10 | 单位V |
| ESC1蒸发风机电流 | 214 | ir[213] | ir[40] | x10 | 单位A |
| ESC2冷凝风机转速 | 215 | ir[214] | ir[41] | x1 | 单位rpm |
| ESC2冷凝风机温度 | 216 | ir[215] | ir[42] | x1 | 单位℃ |
| ESC2冷凝风机电压 | 217 | ir[216] | ir[43] | x10 | 单位V |
| ESC2冷凝风机电流 | 218 | ir[217] | ir[44] | x10 | 单位A |
| ESC3备用转速 | 219 | ir[218] | ir[45] | x1 | 单位rpm |
| ESC3备用温度 | 220 | ir[219] | ir[46] | x1 | 单位℃ |
| ESC3备用电压 | 221 | ir[220] | ir[47] | x10 | 单位V |
| ESC3备用电流 | 222 | ir[221] | ir[48] | x10 | 单位A |
| L1限载动作码 | 223 | ir[222] | ir[49] | x1 | 位图 |

## 四、代码改造任务清单

### 4.1 Display_Touch/modbus_regs.py

#### 任务1：新增Coil数组
```python
self.coils = [0] * 8  # 0x地址1-8对应coils[0-7]
```

#### 任务2：扩展Holding Register和Input Register数组
```python
self.holding_regs = [0] * 250   # 扩展到250，支持地址1-223
self.input_regs = [0] * 250     # 扩展到250，支持地址1-223
```

### 4.2 Display_Touch/modbus_slave.py

#### 任务3：实现功能码01（读Coil）
```python
def _handle_read_coils(addr, fc, req):
    start = (req[2] << 8) | req[3]
    qty   = (req[4] << 8) | req[5]
    if qty < 1 or qty > 2000:
        _exception(addr, fc, 0x03); return
    # 地址转索引：start-1
    bits = regs.read_block(regs.coils, start-1, qty)
    if bits is None:
        _exception(addr, fc, 0x02); return
    # 封装响应（与功能码02类似）
    ...
```

#### 任务4：实现功能码05（写单个Coil）
```python
def _handle_write_single_coil(addr, fc, req):
    coil_addr = (req[2] << 8) | req[3]
    value = (req[4] << 8) | req[5]
    # 标准Modbus：0xFF00=ON，0x0000=OFF
    if value != 0xFF00 and value != 0x0000:
        _exception(addr, fc, 0x03); return
    # 地址转索引
    idx = coil_addr - 1
    if idx < 0 or idx >= len(regs.coils):
        _exception(addr, fc, 0x02); return
    # 写入
    regs.coils[idx] = 1 if value == 0xFF00 else 0
    # 同步到state（见任务5）
    _sync_coils_to_state([idx])
    # 响应：回显请求
    _send(req[:6])
```

#### 任务5：Coil与state的双向同步
```python
def _sync_coils_to_state(changed_indices):
    """Coil变化后同步到state"""
    for idx in changed_indices:
        if idx == 0:  # 系统使能
            state.params['system_enable'] = regs.coils[0]
        elif idx == 1:  # 手动模式
            state.manual_params['MANUAL_MODE_ENABLE'] = regs.coils[1]
        elif idx == 2:  # 压缩机转速环使能
            state.params['comp_speed_loop_en'] = regs.coils[2]
        # ... 其他映射
        elif idx == 7:  # 故障复位（脉冲）
            if regs.coils[7]:
                state.fault_reset_request = True
                regs.coils[7] = 0  # 自动清零

def _sync_state_to_coils():
    """state变化后同步到Coil（定期调用）"""
    regs.coils[0] = state.params.get('system_enable', 0)
    regs.coils[1] = state.manual_params.get('MANUAL_MODE_ENABLE', 0)
    regs.coils[2] = state.params.get('comp_speed_loop_en', 1)
    # ... 其他映射
```

#### 任务6：重新映射Holding Register地址
将所有hr写入处理改为稀疏地址映射：
```python
# 当前：if 10 in t: state.manual_params['MANUAL_MODE_ENABLE'] = hr[10]
# 改为：删除（已移到Coil）

# 当前：if 1 in t: state.params['sh_pid_kp'] = hr[1]
# 改为：if 1 in t: state.params['sh_pid_kp'] = hr[0]  # 地址1对应索引0

# 当前：if 50 in t: state.params['delay_slot_0'] = hr[50]
# 改为：if 100 in t: state.params['delay_slot_0'] = hr[99]  # 地址100对应索引99
```

#### 任务7：重新映射Input Register地址
```python
# 当前：ir[0] = sensor_data[0]  # 地址0
# 改为：ir[0] = sensor_data[0]  # 地址1，索引0

# 当前：ir[13] = state.sys_mode
# 改为：ir[99] = state.sys_mode  # 地址100，索引99

# 当前：ir[30] = state.startup_stage
# 改为：ir[100] = state.startup_stage  # 地址101，索引100
```

#### 任务8：修改功能码03/04/06/16的地址转换
```python
# 当前实现假设地址从0开始
# 需要改为：Modbus地址 = 索引 + 1

def _handle_read_regs(addr, fc, req, table):
    start = (req[2] << 8) | req[3]
    qty   = (req[4] << 8) | req[5]
    # 新增：地址转索引（地址1对应索引0）
    start_idx = start - 1
    vals = regs.read_block(table, start_idx, qty)
    ...
```

### 4.3 Board/params_store.py

#### 任务9：更新持久化参数列表
```python
# 原：持久化hr[1-8], hr[16-48], hr[50-84], hr[87-94]
# 改为：持久化hr[0-7], hr[15-62], hr[99-188], hr[199-204]
# 注意：索引=地址-1
```

### 4.4 测试文件

#### 任务10：更新所有测试用例的地址引用
- test_step5a_verification.py
- test_step6_verification.py
- test_step7_verification.py

需要修改所有hr/ir地址的断言。

## 五、实施步骤

### 第一阶段：基础设施（2-3小时）
1. 修改modbus_regs.py，新增coils数组，扩展hr/ir数组
2. 实现功能码01/05处理函数
3. 实现Coil与state的双向同步函数

### 第二阶段：地址重映射（3-4小时）
4. 创建地址映射表（dict或常量）
5. 重构hr写入处理逻辑（_handle_write_single/_handle_write_multiple）
6. 重构ir更新逻辑（modbus_slave_task主循环）
7. 修改功能码处理函数的地址转换逻辑

### 第三阶段：测试验证（2-3小时）
8. 更新单元测试用例
9. 编写Coil功能测试用例
10. 回归测试所有功能码

### 第四阶段：文档更新（1小时）
11. 更新MODBUS_POINT_TABLE.csv
12. 更新DESIGN.md中的Modbus章节
13. 生成最终点表文档供触摸屏配置使用

## 六、风险点与注意事项

### 6.1 地址映射错误
- **风险**：地址映射表维护复杂，容易出错
- **对策**：使用字典集中管理映射关系，代码生成减少手工编写

### 6.2 Coil脉冲信号
- **风险**：故障复位的脉冲逻辑可能不触发
- **对策**：在写入Coil后立即调用同步函数，确保state.fault_reset_request被设置

### 6.3 持久化参数
- **风险**：地址变更后，旧Flash数据恢复到错误位置
- **对策**：增加版本校验，版本不匹配时使用默认值

### 6.4 兼容性
- **风险**：改造期间现有测试全部失败
- **对策**：分支开发，保留旧代码可回滚

## 七、完成标准

- [ ] 功能码01/05/15可正常读写Coil
- [ ] 8个Coil点位与state双向同步正常
- [ ] 功能码02读取32个报警位正常
- [ ] 功能码03/04按新地址映射读取正常
- [ ] 功能码06/16按新地址映射写入正常
- [ ] 所有参数持久化正常
- [ ] 单元测试全部通过
- [ ] 生成最终点表CSV文档

## 八、工作量估算

| 阶段 | 工作量 | 负责人 | 预计完成时间 |
|------|--------|--------|------------|
| 基础设施 | 2-3小时 | - | - |
| 地址重映射 | 3-4小时 | - | - |
| 测试验证 | 2-3小时 | - | - |
| 文档更新 | 1小时 | - | - |
| **总计** | **8-11小时** | - | - |

---

**文档版本**：v1.0  
**创建日期**：2026-01-XX  
**最后更新**：2026-01-XX
