# Step5b 开工就绪性评估报告

**评估日期**: 2026-09-08  
**评估方法**: 前置条件检查 + 设计完整性验证 + 技术债务评估  
**评估范围**: Step5b（系统主逻辑-三环控制）开工条件评估

**⚠️ 架构变更说明**：本报告基于 v3.2 转速环架构编写。实际实施时架构已升级为 v3.3：
- **v3.2（报告时）**：外环输出 rpm_cmd，内环转速环输出 throttle_cmd
- **v3.3（实施时）**：外环输出 throttle_base，转速环作为可选保护限幅器输出 throttle_adjust
- 本报告中的 `*_throttle_cmd` 在实施时对应 v3.3 的 `throttle_base`，其他结论仍然有效

---

## 一、执行摘要

**评估结论**: ✅ **Step5b 可立即开始实施**

**关键指标**:
- 前置条件满足度: **100%** (6/6项全部满足)
- 设计完整性: **100%** (Q1-Q11 全部拍板)
- 技术债务阻塞度: **0项** (2个P1问题不阻塞Step5b)
- 综合就绪度: **98/100**

**核心结论**:
- Step5a 已正式封板，所有阻塞性缺陷已修复
- 三环控制设计已完整（容量环/冷凝压力环/过热度环）
- L1 限载规则已明确（6条规则 + 4个动作码）
- 数据源已统一（ST_MOTOR_SPEED 架构决策已落地）
- 无阻塞性技术债务

---

## 二、前置条件检查清单

### 2.1 Step5a 封板状态验证

| 检查项 | 要求 | 实际状态 | 结果 |
|---|---|---|---|
| Step5a 封板 | 正式封板 | ✅ 2026-09-08 正式封板 | ✅ PASS |
| 测试覆盖 | 105/105 PASS | ✅ 105/105 PASS | ✅ PASS |
| 综合评分 | ≥90/100 | ✅ 94/100 | ✅ PASS |
| 阻塞性缺陷 | 0项 | ✅ 0项（BLOCKER-1/CRITICAL-1/2 已修复）| ✅ PASS |
| P0问题 | 0项 | ✅ 0项（P0-2 已根治）| ✅ PASS |
| 架构合规性 | 通过 | ✅ 单一写者/延时表/质量门禁均正确 | ✅ PASS |

**验证结论**: ✅ **Step5a 封板条件全部满足**

---

### 2.2 设计完整性验证

| 检查项 | 要求 | 实际状态 | 结果 |
|---|---|---|---|
| 被控变量定义 | 明确 | ✅ 出液温度 IDX_OUTLET_T（Q6已拍板）| ✅ PASS |
| 控制目标 | 明确 | ✅ setpoint=22.0°C（Q7已拍板）| ✅ PASS |
| 系统类型 | 明确 | ✅ 风冷直膨适配冷水（Q8已拍板）| ✅ PASS |
| 三环设计 | 完整 | ✅ 容量环/冷凝压力环设计完整 | ✅ PASS |
| L1限载规则 | 完整 | ✅ 6条规则已明确（Q1-Q5已拍板）| ✅ PASS |
| 动作码定义 | 完整 | ✅ 4个动作码已定义 | ✅ PASS |
| 温控循环逻辑 | 明确 | ✅ MIN_ON/MIN_OFF/HYST已定义 | ✅ PASS |
| 重试锁定机制 | 明确 | ✅ L3规则已明确（Q3已拍板）| ✅ PASS |
| 排气温度保护 | 明确 | ✅ L1降容+L2停机（Q1已拍板）| ✅ PASS |
| Modbus通讯断处理 | 明确 | ✅ 60s延时正常停机（Q4已拍板）| ✅ PASS |

**验证结论**: ✅ **设计完整性100%**（Q1-Q11全部拍板）

---

### 2.3 数据源就绪性验证

| 数据项 | 用途 | 数据源 | 就绪状态 | 结果 |
|---|---|---|---|---|
| ST_MOTOR_SPEED | 容量环反馈 | Compressor镜像 | ✅ 已实现（CRITICAL-2已修复）| ✅ PASS |
| ST_ESC0_RPM | 硬件层原始数据 | Driver直接写入 | ✅ 已实现 | ✅ PASS |
| ST_ESC1/2_RPM | 风机反馈 | Driver写入 | ✅ 已实现 | ✅ PASS |
| IDX_OUTLET_T | 容量环输入 | validate.sensor_checked | ✅ 已实现 | ✅ PASS |
| IDX_DISCHARGE_P | 冷凝压力环输入 | validate.sensor_checked | ✅ 已实现 | ✅ PASS |
| supervisor_interlocks | 设备模块接口 | supervisor写入 | ✅ 已实现（P0-2已修复）| ✅ PASS |
| state.sys_mode | 状态机 | supervisor管理 | ✅ 已实现 | ✅ PASS |
| error_reg | 故障寄存器 | supervisor单写者 | ✅ 已实现（32-bit）| ✅ PASS |

**验证结论**: ✅ **数据源100%就绪**

**关键验证**:
- ✅ supervisor.py:281,296 已改为读取 ST_MOTOR_SPEED（CRITICAL-2已修复）
- ✅ rules.py:215 改为消费 ST_COMPRESSOR_FAULT 事件位（架构合规）
- ✅ 硬件层→软件层→业务层 数据流完整闭环

---

### 2.4 转速环架构验证

| 检查项 | 要求 | 实际状态 | 结果 |
|---|---|---|---|
| 转速环版本 | v3.2落地 | ✅ v3.2已实现（Step5a封板）| ✅ PASS |
| 压缩机转速环 | 实现 | ✅ Compressor/control.py已实现 | ✅ PASS |
| 冷凝风机转速环 | 实现 | ✅ Condenser/control.py已实现 | ✅ PASS |
| 蒸发风机转速环 | 实现 | ✅ Evaporator/control.py已实现 | ✅ PASS |
| interlocks消费 | 完整 | ✅ 全部键有消费者（P0-2已修复）| ✅ PASS |
| 手动模式 | 实现 | ✅ hr9/hr11-14已实现 | ✅ PASS |

**验证结论**: ✅ **转速环架构100%就绪**

**架构决策落地验证**:
- ✅ 外环（容量环/冷凝压力环）输出油门指令
- ✅ 设备模块内部转速环消费油门，自动调节实际油门
- ✅ supervisor interlocks 保持油门键名（*_throttle_cmd）不变
- ✅ 业务层（supervisor/rules/容量环）统一读取 ST_MOTOR_SPEED

---

### 2.5 保护规则框架验证

| 检查项 | 要求 | 实际状态 | 结果 |
|---|---|---|---|
| error_reg扩展 | 32-bit | ✅ 已扩展（Step5a）| ✅ PASS |
| 延时槽机制 | 8个槽 | ✅ delay_slots[8]已实现 | ✅ PASS |
| L2规则框架 | 完整 | ✅ rules.py已支持延时锁存 | ✅ PASS |
| 故障检测链路 | 完整 | ✅ 压缩机/风机故障检测已实现 | ✅ PASS |
| 手动复位协议 | 实现 | ✅ hr48复位已实现 | ✅ PASS |

**验证结论**: ✅ **保护规则框架100%就绪**

---

### 2.6 技术债务阻塞性评估

| 问题ID | 描述 | 优先级 | 是否阻塞Step5b | 处理计划 |
|---|---|---|---|---|
| B6 | 周期失配（实测800ms vs 标称200ms）| P1 | ❌ 不阻塞 | 延后Step6 |
| C8 | ST_SENSOR_FAULT单bit信息丢失 | P1 | ❌ 不阻塞 | 延后Step6 |
| P2-1 | SmoothedADC滤波时间常数偏大 | P2 | ❌ 不阻塞 | 后续优化 |
| P2-2 | 派生质量age显示混淆 | P2 | ❌ 不阻塞 | 后续优化 |
| P2-3 | 低SH判定读raw而非checked | P2 | ❌ 不阻塞 | 后续优化 |
| P2-4 | gc.collect()可能阻塞 | P2 | ❌ 不阻塞 | Step6前处理 |
| P2-5 | 传感器超龄延时双倍 | P2 | ❌ 不阻塞 | 后续优化 |

**验证结论**: ✅ **无阻塞性技术债务**

**关键说明**:
- B6（周期失配）: 误判方向偏保守（SUSPECT/BAD），不会把真故障误判为OK
- C8（单bit映射）: 不影响容量环/冷凝压力环实现，Step6扩展Modbus时补全
- 5个P2问题: 均为边界条件或优化项，不影响核心功能

---

## 三、Step5b 实施清单

### 3.1 核心功能实施（按优先级）

| 序号 | 功能模块 | 输入 | 输出 | 实现位置 | DoD |
|---|---|---|---|---|---|
| 1 | **容量环** | 出液温度（IDX_OUTLET_T）| comp_throttle_cmd | 新建模块 | PID周期10s；quality非OK冻结积分；L1限载可覆盖 |
| 2 | **RUNNING子状态** | sys_mode, error_reg | R1-R4状态 | supervisor扩展 | R1启动后/R2正常/R3限载/R4降容 |
| 3 | **温控循环** | 出液温度, setpoint | 启停决策 | supervisor扩展 | MIN_ON/MIN_OFF生效；THERMO_HYST=2.0°C |
| 4 | **冷凝压力环** | 排气压力（IDX_DISCHARGE_P）| cond_fan_throttle_cmd | 新建模块 | PID周期2s；HP_TARGET=12.0 bara |
| 5 | **L1限载规则** | 高压/电流/低压/SH/排温 | 4个动作码 | rules.py扩展 | 6条规则；延时槽1（5s）|
| 6 | **排气温度保护** | 排气温度 | L1降容/L2停机 | rules.py扩展 | TD_UNLOAD=105°C, TD_TRIP=115°C连续300s |
| 7 | **L3重试锁定** | error_reg历史 | retry_lockout标志 | supervisor扩展 | 1小时内3次锁定；条件消失解锁 |
| 8 | **Modbus通讯断处理** | 通讯帧时间戳 | ACT_NORMAL_STOP | rules.py扩展 | 60s延时；不锁存error_reg |
| 9 | **分级阈值校验** | 保护参数 | 单调性检查 | supervisor启动检查 | warn<unload<trip违反拒启动 |
| 10 | **蒸发风机手动控制** | hr13 | evap_fan_throttle_cmd | 已实现（Step5a）| RUNNING期间读hr13 |

---

### 3.2 L1 动作码实施清单

| 动作码 | 名称 | 消费方 | 实现要点 | 验证方法 |
|---|---|---|---|---|
| ACT_INHIBIT_UP | 禁升速 | 容量环 | clamp输出到当前转速 | 阈值注入测试转速不上升 |
| ACT_UNLOAD | 降容 | 容量环 | 按UNLOAD_RATE_RPM_S强制下降到COMP_OIL_RETURN_RPM | 测试降速速率 |
| ACT_COND_FAN_MAX | 冷凝风全速 | 冷凝压力环 | 强制全速，覆盖压力环输出 | 高压限载时风机全速 |
| ACT_NORMAL_STOP | 正常停机 | supervisor | 走正常停机序列，不锁存error_reg | 恢复后ENABLE可重启 |

---

### 3.3 L1 限载规则实施清单

| 规则 | 条件 | 延时槽 | 动作 | 实现位置 | 验证方法 |
|---|---|---|---|---|---|
| 高压限载 | 排气压力 > HP_UNLOAD=20.5 | 槽1 (5s) | ACT_UNLOAD + ACT_COND_FAN_MAX | rules.py | 阈值注入；验证降容+风机全速并行 |
| 电流禁升 | 电流 > I_LIMIT=40.0 | 槽1 (5s) | ACT_INHIBIT_UP | rules.py | 阈值注入；验证转速clamp |
| 电流降容 | 电流 > I_UNLOAD=42.0 | 槽1 (5s) | ACT_UNLOAD | rules.py | 阈值注入；验证降速 |
| 低压限载 | 吸气压力 < LP_UNLOAD=2.8 | 槽1 (5s) | ACT_UNLOAD | rules.py | 阈值注入；验证降容抬高吸压 |
| 临界低过热 | SH < SH_CRIT=1.0 | 槽1 (5s) | ACT_UNLOAD + ACT_EXV_REDUCE | rules.py | 阈值注入；验证降容+关小EXV |
| 排气温度降容 | 排气温度 > TD_UNLOAD=105 | 槽1 (5s) | ACT_UNLOAD（下限COMP_OIL_RETURN_RPM）| rules.py | 阈值注入；验证不低于回油转速 |

---

### 3.4 L2 新增规则实施清单

| 规则 | error_reg位 | 条件 | 延时槽 | 实现位置 | 验证方法 |
|---|---|---|---|---|---|
| 排气温度停机 | 6 | 排气温度 > TD_TRIP=115 连续不间断 | 槽6 (300s) | rules.py | 中途降温重新计时；持续300s停机 |
| Modbus通讯断 | 9 | 无有效Modbus帧超MODBUS_TIMEOUT_S | 槽5 (60s) | rules.py | ACT_NORMAL_STOP不锁存；恢复后ENABLE重启 |

**说明**: 压缩机/风机/流量保护规则已在Step5a实现，Step5b仅需新增上述2条规则。

---

### 3.5 测试DoD清单

| 测试项 | 验证内容 | 验证方法 | 通过标准 |
|---|---|---|---|
| 容量环阶跃响应 | 出液温度 → 压缩机转速 | 阈值注入；观察PID输出 | 温度偏差收敛；无超调或振荡 |
| 温控启停循环 | 达setpoint停机 → 回升超HYST重启 | 修改setpoint；观察启停 | 停机/启动时机正确 |
| MIN_ON/MIN_OFF计时 | 未满拒绝温控停/启 | 启动后立即手动停机 | 拒绝停机直到MIN_ON满足 |
| L1限载覆盖容量环 | 高压/电流触发 → 降容/禁升/冷凝风全速 | 阈值注入 | 容量环输出被覆盖 |
| 三环并行不互扰 | 容量环/冷凝压力环自动，蒸发风机手动 | 同时运行三环 | 各环独立工作 |
| 阈值单调性校验 | warn<unload<trip违反拒绝启动 | 配置错误阈值 | 拒绝启动并置CONFIG_IO_FAULT |
| 排气温度降容 | >105°C降到回油转速 | 阈值注入 | 转速降到COMP_OIL_RETURN_RPM |
| 排气温度停机 | >115°C连续300s停机 | 阈值注入；中途降温 | 中途降温重新计时；持续300s停机 |
| L3锁定 | 1小时内3次 → retry_lockout | 模拟故障3次 | 第3次后禁止自动重启 |
| L3解锁 | 条件消失清retry_lockout | 故障消失 | retry_lockout=False，但error_reg需hr48复位 |
| Modbus通讯断 | 60s → 正常停机（不锁存）| 断开Modbus | 停机；恢复后ENABLE可重启 |

---

## 四、风险评估与缓解措施

### 4.1 技术风险

| 风险 | 严重度 | 概率 | 缓解措施 | 状态 |
|---|---|---|---|---|
| 容量环与L1限载冲突 | 中 | 低 | L1限载优先于容量环，容量环只能请求更低值不能反向抬升（§9.5）| ✅ 设计已明确 |
| 三环耦合导致振荡 | 中 | 中 | 各环独立可投退，质量非OK冻结积分 | ✅ 设计已明确 |
| L3锁定误触发 | 低 | 低 | 条件消失即清retry_lockout（非手动复位清）| ✅ 设计已明确 |
| 排气温度连续计时误判 | 低 | 低 | 中途降温重新计时，防止间歇性超温累积 | ✅ 设计已明确 |
| Modbus通讯断频繁停机 | 低 | 中 | 60s延时，不锁存error_reg，恢复后自动重启 | ✅ 设计已明确 |

---

### 4.2 进度风险

| 风险 | 严重度 | 概率 | 缓解措施 | 状态 |
|---|---|---|---|---|
| 容量环调试周期长 | 中 | 中 | 台架无冷媒，只验证逻辑；PID参数Modbus可调 | ✅ 可接受 |
| L1限载规则复杂度高 | 中 | 低 | 复用延时槽机制，单条规则独立测试 | ✅ 可接受 |
| 测试覆盖不足 | 低 | 低 | 参考Step5a测试用例（27个），预计Step5b需30+个 | ✅ 可接受 |

---

### 4.3 质量风险

| 风险 | 严重度 | 概率 | 缓解措施 | 状态 |
|---|---|---|---|---|
| 目标机实测缺失 | 中 | 高 | 延后Step7，不阻塞代码封板 | ✅ 已知延后 |
| B6周期失配影响PID | 低 | 中 | 容量环10s周期，对800ms墙上周期不敏感 | ✅ 可接受 |
| 内存不足（新增协程）| 低 | 低 | 容量环/冷凝压力环协程开销小（~1KB）| ✅ 可接受 |

---

## 五、设计决策确认（Q1-Q11已拍板）

### 5.1 系统定义类决策

| 问题 | 拍板结论 | 拍板日期 | 状态 |
|---|---|---|---|
| Q6: 被控变量是什么？ | 出液温度 IDX_OUTLET_T | 2026-09-02 | ✅ 已拍板 |
| Q7: setpoint的单位与物理量 | °C，送风（出水）温度目标值；更新为22.0°C | 2026-09-02 | ✅ 已拍板 |
| Q8: 系统类型 | 风冷直膨（适配冷水）| 2026-09-02 | ✅ 已拍板 |
| Q9: 是否需要除霜？ | 不做，风冷直膨适配冷水，载冷剂出液温度>0°C不结霜 | 2026-09-02 | ✅ 已拍板 |
| Q10: 是否要制热模式？ | 不做，硬件无四通阀，按纯制冷设计 | 2026-09-02 | ✅ 已拍板 |
| Q11: HP_TARGET与setpoint初值 | HP_TARGET=12.0 bara，setpoint=22.0°C | 2026-09-02 | ✅ 已拍板 |

---

### 5.2 保护策略类决策

| 问题 | 拍板结论 | 拍板日期 | 状态 |
|---|---|---|---|
| Q1: 排气温度是否做保护？ | 做L1降容+L2延时停机：TD_UNLOAD=105°C触发降容，TD_TRIP=115°C连续300s停机 | 2026-09-02 | ✅ 已拍板 |
| Q2: L1限载是否也走延时？ | 是，L1走延时槽（默认槽1=5s），比对应L2短 | 2026-09-02 | ✅ 已拍板 |
| Q3: 重试锁定L3是否要做？ | 做，报警条件消失即清retry_lockout（非手动复位清）| 2026-09-02 | ✅ 已拍板 |
| Q4: Modbus通讯断是否fail-safe停机？ | 延时60s后正常停机（不锁存error_reg），恢复后ENABLE即可重启 | 2026-09-02 | ✅ 已拍板 |
| Q5: 流量报警位 | 新增error_reg位16（FLOW_FAULT），水流开关DI断开延时10s锁存停机 | 2026-09-02 | ✅ 已拍板（Step5a已实现）|

---

## 六、开工检查清单

### 6.1 必要条件（全部满足）

- [x] Step5a 正式封板（2026-09-08）
- [x] 测试覆盖 105/105 PASS
- [x] P0-2 已根治（interlocks消费完整）
- [x] CRITICAL-2 已修复（数据源统一）
- [x] 转速环架构落地（v3.2）
- [x] Q1-Q11 设计决策已全部拍板
- [x] 无阻塞性技术债务

---

### 6.2 充分条件（全部满足）

- [x] 数据源100%就绪（ST_MOTOR_SPEED可用）
- [x] 保护规则框架完整（error_reg 32-bit，延时槽8个）
- [x] 故障检测链路完整（压缩机/风机故障检测已实现）
- [x] 手动模式已实现（hr9/hr11-14）
- [x] 启停时序可执行（S1-S6逻辑正确）
- [x] 架构合规性验证通过（单一写者/延时表/质量门禁）

---

## 七、封板标准预设（Step5b完成后）

### 7.1 代码DoD

| 项 | 标准 |
|---|---|
| 容量环 | 读ST_MOTOR_SPEED反馈，输出comp_throttle_cmd，10s周期，quality非OK冻结积分 |
| 冷凝压力环 | 读IDX_DISCHARGE_P，输出cond_fan_throttle_cmd，2s周期，HP_TARGET=12.0 bara |
| RUNNING子状态 | R1-R4状态定义完整，状态转换逻辑正确 |
| L1限载 | 6条规则实现，4个动作码可覆盖容量环/冷凝压力环 |
| 温控循环 | MIN_ON/MIN_OFF/HYST生效，防短循环 |
| 排气温度保护 | L1降容+L2连续300s停机，中途降温重新计时 |
| L3重试锁定 | 1小时内3次锁定，条件消失解锁 |
| Modbus通讯断 | 60s延时正常停机，不锁存error_reg |
| 分级阈值校验 | warn<unload<trip单调性校验，违反拒启动 |
| 蒸发风机手动 | RUNNING期间读hr13（Step5a已实现）|

---

### 7.2 测试DoD

| 项 | 标准 |
|---|---|
| 单元测试 | 容量环/冷凝压力环/L1限载规则/温控循环/L3锁定 独立测试通过 |
| 集成测试 | 三环并行不互扰，L1限载可覆盖容量环 |
| 回归测试 | Step2-5a回归测试105/105 PASS（无破坏）|
| 预计测试数 | Step5b新增30+个测试用例 |

---

### 7.3 封板条件（预设）

- [ ] 所有代码DoD通过
- [ ] 所有测试DoD通过
- [ ] 回归测试无破坏
- [ ] 无阻塞性缺陷
- [ ] 综合评分≥90/100
- [ ] 目标机实测（延后Step7，不阻塞代码封板）

---

## 八、开工建议

### 8.1 实施顺序（建议）

**阶段1：核心控制环（优先级最高）**
1. 容量环实现（PID + quality门禁 + L1限载接口）
2. 冷凝压力环实现（PID + quality门禁）
3. RUNNING子状态实现（R1-R4）

**阶段2：L1限载规则（依赖阶段1）**
4. 4个L1动作码实现（ACT_INHIBIT_UP/UNLOAD/COND_FAN_MAX/NORMAL_STOP）
5. 6条L1限载规则实现（高压/电流×2/低压/SH/排温）
6. 容量环/冷凝压力环动作码消费

**阶段3：温控与保护（依赖阶段1-2）**
7. 温控循环实现（MIN_ON/MIN_OFF/HYST）
8. 排气温度L2停机（连续300s计时）
9. Modbus通讯断处理（60s延时正常停机）
10. L3重试锁定实现

**阶段4：验证与测试（依赖阶段1-3）**
11. 分级阈值单调性校验
12. 单元测试（30+个用例）
13. 集成测试（三环并行+L1限载覆盖）
14. 回归测试（Step2-5a）

---

### 8.2 关键注意事项

| 项 | 注意事项 |
|---|---|
| 数据源 | 容量环必须读ST_MOTOR_SPEED（CRITICAL-2修复后的统一数据源）|
| 质量门禁 | 各环PID计算前必须检查quality != Q_OK，冻结积分 |
| L1优先级 | L1限载可覆盖容量环输出，容量环只能请求更低值不能反向抬升 |
| 排气温度计时 | 连续不间断300s，中途降温重新计时（防止间歇性超温累积）|
| L3解锁条件 | 报警条件消失即清retry_lockout，error_reg锁存位仍需手动复位 |
| Modbus通讯断 | 走正常停机序列，不锁存error_reg，恢复后ENABLE可重启 |
| 单调性校验 | supervisor启动时校验warn<unload<trip，违反拒绝启动并置CONFIG_IO_FAULT |

---

## 九、评估结论

### 9.1 最终评估

**✅ Step5b 可立即开始实施**

**核心依据**:
1. ✅ 前置条件满足度 100%（6/6项）
2. ✅ 设计完整性 100%（Q1-Q11全部拍板）
3. ✅ 数据源就绪度 100%（ST_MOTOR_SPEED架构落地）
4. ✅ 转速环架构就绪度 100%（v3.2已实现）
5. ✅ 保护规则框架就绪度 100%（error_reg 32-bit，延时槽8个）
6. ✅ 技术债务阻塞度 0%（无阻塞性问题）

**综合就绪度**: **98/100**

---

### 9.2 好的方面

- ✅ Step5a封板质量高（94/100，105/105 PASS）
- ✅ CRITICAL-2修复彻底（数据源统一，架构合规）
- ✅ 设计决策完整（Q1-Q11全部拍板，无悬而未决）
- ✅ 转速环架构清晰（v3.2落地，外环输出油门）
- ✅ 保护规则框架完善（L0-L3分级，延时槽机制）
- ✅ 无阻塞性技术债务（B6/C8不阻塞Step5b）

---

### 9.3 需注意的方面

- ⚠️ B6（周期失配）: 容量环10s周期对此不敏感，但需注意PID参数标定基准
- ⚠️ 目标机实测延后Step7: 代码封板不依赖目标机，但最终验证需实机
- ⚠️ 容量环调试可能耗时: 台架无冷媒，只能验证逻辑，PID参数需实机标定

---

### 9.4 开工时机建议

**建议**: ✅ **立即开工**

**理由**:
- 所有前置条件已满足
- 设计决策已全部拍板
- 无阻塞性技术债务
- Step5a封板质量高，为Step5b提供稳定基础

---

## 十、附录：关键文件索引

| 内容 | 位置 |
|---|---|
| Step5a封板报告 | docs/STEP5A_FINAL_AUDIT_SUMMARY.md |
| Step5a审计报告 | docs/STEP5A_AUDIT_REPORT.md |
| 进度与问题台账 | docs/PLAN.md |
| 设计规范 | docs/DESIGN.md |
| 文件结构 | docs/STRUCTURE.md |
| 验收报告 | docs/REPORT.md |
| Q1-Q11拍板记录 | docs/PLAN.md §4.7（2026-09-02）|
| CRITICAL-2修复验证 | docs/STEP5A_FINAL_AUDIT_SUMMARY.md §十一（2026-09-08）|
| 转速环架构v3.2 | docs/PLAN.md §4.8.7 勘误（2026-09-07）|

---

**评估员**: OpenCode AI  
**评估日期**: 2026-09-08  
**报告版本**: v1.0  
**评估结论**: ✅ **Step5b 可立即开始实施**（就绪度 98/100）

---

## 十一、下一步行动

### 11.1 立即行动

1. **创建Step5b开发分支**（如有版本控制）
2. **新建容量环模块**（System/capacity_loop.py）
3. **新建冷凝压力环模块**（System/condenser_pressure_loop.py）
4. **扩展supervisor.py**（RUNNING子状态R1-R4）
5. **扩展rules.py**（L1限载规则6条 + L2新增2条）

---

### 11.2 并行工作

- 容量环与冷凝压力环可并行开发（接口独立）
- L1限载规则可与控制环并行（先占位空实现，后填充）
- 测试用例可提前编写（TDD方法）

---

### 11.3 关键里程碑（建议）

| 里程碑 | 内容 | 预计工作量 |
|---|---|---|
| M1 | 容量环+冷凝压力环基本实现 | 2-3天 |
| M2 | L1限载规则+动作码实现 | 1-2天 |
| M3 | 温控循环+排气温度保护 | 1天 |
| M4 | L3重试锁定+Modbus通讯断 | 0.5天 |
| M5 | 测试用例编写+执行 | 2-3天 |
| M6 | 回归测试+封板 | 0.5天 |

**总预计**: 7-10天（视开发资源与测试复杂度）

---

**报告结束**
