# 制冷系统参数黑箱审计报告摘要

**审计日期**: 2026-09-08  
**审计类型**: 黑箱审计（参数定义 vs 代码消费）  
**覆盖级别**: Very Thorough  

---

## 执行摘要

| 指标 | 数值 | 百分比 |
|---|---:|---:|
| 扫描的 Python 文件总数 | 39 | - |
| 定义的参数总数 | 151 | 100% |
| 已消费的参数 | 123 | 81.5% |
| 未消费的参数 | 28 | 18.5% |
| 代码中使用但未定义的参数 | 0 | 0% |
| 参数命名不一致 | 0 | 0% |

**代码质量评估**: ✅ 良好  
**实现完整度**: 87.1%  
**关键问题**: 3 个（需要在 Step6 解决）  

---

## 关键发现

### ✅ 优点

1. **零未定义参数**: 所有代码中使用的参数都有明确定义
2. **零命名冲突**: 参数命名在文档、代码、Modbus 点位表之间完全一致
3. **良好的组织结构**: 参数按功能分组在 `Board/state.py` 中清晰定义
4. **高覆盖率**: 81.5% 的参数被实际使用

### ⚠️ 关键问题

#### 问题 1: 转速环参数不可通过 Modbus 访问（HIGH）

**影响**: hr68-hr80 在点位表中定义，但 `modbus_slave.py` 未实现写入处理器

**受影响参数**:
- `COMP_RPM_MAX` (hr71)
- `COMP_SPEED_LOOP_KP/KI/DEADBAND/MAX_ADJUST` (hr72-75)
- `FAN_RPM_MAX` (hr76)
- `FAN_SPEED_LOOP_KP/KI/DEADBAND/MAX_ADJUST` (hr77-80)

**建议**: 在 `Display_Touch/modbus_slave.py` 中添加 hr68-80 的写入映射

#### 问题 2: 启动稳定性检查参数缺失（MEDIUM）

**影响**: DESIGN.md 提到的转速稳定性判据参数未在 `protect_params` 中定义

**缺失参数**:
- `COMP_RPM_STABILITY_WINDOW_S` (hr66 已定义)
- `COMP_RPM_STABILITY_THRESHOLD` (hr67 已定义)
- `COMP_RPM_STABILITY_SAMPLE_S` (仅在 DESIGN.md 中提及)

**建议**: 将这些参数添加到 `protect_params` 并映射到 hr66-67

#### 问题 3: 容量环周期不可配置（LOW）

**影响**: hr23 (`CAP_LOOP_PERIOD_S`) 已定义但未消费，周期在代码中硬编码为 10 秒

**建议**: 在 `compressor_control_params` 中添加 `period_s` 字段并在容量环任务中消费

---

## 未消费参数详细列表（28 个）

### 1. 过时的遗留延时参数（9 个）

已被 `delay_slots` 机制替代，建议删除：

```python
# 这些参数已废弃，被 delay_slots[8] 统一管理
"HP_DELAY_S": 3.0,                # → 使用 delay_slots[槽号]
"DISCHARGE_PSI_BAD_DELAY_S": 5.0, # → 使用 delay_slots[槽号]
"LP_DELAY_S": 10.0,               # → 使用 delay_slots[槽号]
"SUCTION_PSI_BAD_DELAY_S": 10.0,  # → 使用 delay_slots[槽号]
"LSH_DELAY_S": 5.0,               # → 使用 delay_slots[槽号]
"OC_DELAY_S": 3.0,                # → 使用 delay_slots[槽号]
"CURRENT_BAD_DELAY_S": 5.0,       # → 使用 delay_slots[槽号]
"LINK_LOSS_DELAY_S": 2.0,         # → 使用 delay_slots[槽号]
"EXV_FAULT_DELAY_S": 3.0,         # → 使用 delay_slots[槽号]
```

### 2. L0 告警阈值未实现（4 个）

定义了但未在报警规则中使用：

```python
"HP_WARN": 19.0,     # L0 告警级别未实现规则
"LP_WARN": 3.0,      # L0 告警级别未实现规则
"I_WARN": 38.0,      # L0 告警级别未实现规则
"TD_WARN": 95.0,     # L0 告警级别未实现规则
```

**建议**: 明确 L0 告警级别是否需要实现，或在文档中标注为预留

### 3. 转速环参数未映射到 Modbus（13 个）

参数存在于代码中，但未与 Modbus 寄存器建立双向同步：

```python
# comp_speed_loop_params (未与 hr71-75 同步)
"Kp": 0.5,           # 应映射到 hr72
"Ki": 0.1,           # 应映射到 hr73
"Kd": 0.0,           # (未在点位表中定义)
"period_s": 0.5,     # (未在点位表中定义)
"deadband": 50,      # 应映射到 hr74
"max_delta": 200,    # 应映射到 hr75

# fan_speed_loop_params (未与 hr76-80 同步)
"Kp": 0.3,           # 应映射到 hr77
"Ki": 0.05,          # 应映射到 hr78
"Kd": 0.0,           # (未在点位表中定义)
"period_s": 0.5,     # (未在点位表中定义)
"deadband": 100,     # 应映射到 hr79
"max_delta": 150,    # 应映射到 hr80

# 额外缺失
"rpm_max" (压缩机)   # 应映射到 hr71
"rpm_max" (风机)     # 应映射到 hr76
```

### 4. 其他未消费参数（2 个）

```python
"FAN_RPM_TOL": 200,           # 定义但未在故障检测中使用
"CAP_LOOP_PERIOD_S" (hr23)    # 点位表中定义，代码中硬编码
```

---

## 参数消费统计（按文件）

### 高消费文件（>20 次引用）

| 文件 | 引用次数 | 主要参数类型 |
|---|---:|---|
| `Alarm/rules.py` | 93 | 保护阈值、延时槽 |
| `Board/state.py` | 80 | 参数定义 |
| `Alarm/supervisor.py` | 53 | 系统控制逻辑 |

### 中消费文件（5-20 次引用）

| 文件 | 引用次数 | 主要参数类型 |
|---|---:|---|
| `Display_Touch/modbus_slave.py` | 22 | Modbus 同步 |
| `Compressor/control.py` | 19 | 容量环 + 转速环 |
| `Condenser/control.py` | 17 | 压力环 + 转速环 |
| `EXV/Valve_CRTL.py` | 15 | 过热度环 + 手动 |
| `main.py` | 10 | EXV PID 初始化 |

### 零消费文件（16 个）

传感器层、HAL 层、扩展模块、显示模块未直接消费参数（符合预期）

---

## Modbus 寄存器实现状态

### 完全实现（81 个寄存器，87.1%）

- ✅ hr0-hr7: EXV PID 参数
- ✅ hr8-hr10: EXV 控制 / 手动使能
- ✅ hr11-hr14: 手动模式油门
- ✅ hr15-hr22: 容量环 PID
- ✅ hr24-hr29: 冷凝压力环 PID
- ✅ hr30-hr47: 保护阈值
- ✅ hr48: 故障复位
- ✅ hr49-hr56: 延时槽
- ✅ hr57-hr65: 启动时序参数
- ✅ hr81-hr82: 降容 & 回油
- ✅ hr86-hr92: 防短循环 & 重试

### 部分实现（3 个寄存器）

- ⚠️ hr23: `CAP_LOOP_PERIOD_S` - 定义但未消费
- ⚠️ hr66-hr67: 转速稳定性参数 - 定义但代码中缺失

### 未实现（10 个寄存器）

- ❌ hr68-hr70: 转速环使能开关 - 未 Modbus 可访问
- ❌ hr71-hr80: 转速环 PID 参数 - 未 Modbus 可访问
- ⬜ hr83-hr85: 预留

---

## Step6 实施建议

### 优先级 1（关键 - 必须实现）

1. **实现转速环参数的 Modbus 访问**
   - 文件: `Display_Touch/modbus_slave.py`
   - 任务: 添加 hr68-hr80 的读写处理器
   - 映射: `comp_speed_loop_params` / `fan_speed_loop_params`

2. **补充缺失的启动稳定性参数**
   - 文件: `Board/state.py`
   - 任务: 在 `protect_params` 中添加:
     ```python
     "COMP_RPM_STABILITY_WINDOW_S": 10.0,
     "COMP_RPM_STABILITY_THRESHOLD": 100,
     "COMP_RPM_STABILITY_SAMPLE_S": 1.0,
     ```
   - 映射: hr66-hr67（hr68 可选）

3. **实现容量环周期可配置**
   - 文件: `Board/state.py`, `Compressor/control.py`
   - 任务: 添加 `compressor_control_params["period_s"]` 并在容量环任务中消费

### 优先级 2（清理 - 建议实现）

4. **删除过时的遗留延时参数**
   - 确认所有报警规则使用 `delay_slots` 机制后删除 9 个遗留参数

5. **明确 L0 告警级别实现**
   - 选项 A: 实现 L0 告警规则（`HP_WARN`, `LP_WARN`, `I_WARN`, `TD_WARN`）
   - 选项 B: 在文档中标注为预留扩展

### 优先级 3（文档）

6. **更新 MODBUS_POINT_TABLE.md**
   - 标注 hr23 为"预留（周期硬编码）"
   - 标注 hr71-80 需要 Step6 实现

7. **澄清 FAN_RPM_TOL 用途**
   - 实现风机转速容差检查，或删除该参数

---

## 参数持久化建议（Step6）

### 需要持久化的参数（81 个）

所有 Modbus Holding Registers（hr0-hr92，除手动指令外）

### 不持久化的参数

- 手动模式指令（hr11-hr14）：运行时临时指令
- 故障复位（hr48）：脉冲命令
- 所有只读寄存器（Input Registers）

### 持久化策略

```python
# 推荐方案：JSON 格式，单文件
{
  "version": 1,
  "timestamp": 1234567890,
  "params": {
    "sh_pid": {...},
    "cap_pid": {...},
    "cond_pid": {...},
    "comp_speed_loop": {...},
    "fan_speed_loop": {...},
    "protect": {...},
    "delay_slots": [0, 5, 10, 30, 45, 60, 300, 900]
  }
}
```

**触发机制**:
- Modbus 写入后延时 30 秒（防抖）
- SAFE_STOP 进入时立即保存
- 手动触发（可选）

---

## 审计结论

### 整体评价

✅ **代码质量良好**：无未定义参数使用，无命名冲突，参数组织清晰

⚠️ **实现完整度高但有缺口**：87.1% 的 Modbus 寄存器已实现，需补充转速环参数访问

🧹 **需要清理**：28 个未消费参数中，9 个为遗留代码，4 个为未实现功能，13 个为映射缺失

### 下一步行动

1. **立即修复**（Step6 启动前）：实现 hr68-hr80 Modbus 访问
2. **Step6 实施**：补充缺失参数、清理遗留代码、实现持久化
3. **文档更新**：同步点位表与代码实现状态

---

**详细报告**: 参见 `docs/PARAMETER_AUDIT_REPORT.txt`（595 行完整审计报告）

**审计工具**: Kiro AI Development Environment  
**审计方法**: 
- 正向扫描：文档定义 → 代码消费
- 反向扫描：代码引用 → 文档定义
- 交叉验证：Modbus 点位表 ↔ state.py ↔ 业务代码

