ORGANIZATION_BLOCK 程序块:OB1
TITLE=
BEGIN
Network 1 
// 程序段注释
LD     SM0.0
CALL   SBR33
CALL   SBR18
CALL   SBR13
CALL   SBR0
CALL   SBR16
CALL   SBR14
CALL   SBR11
CALL   SBR15
CALL   SBR7
CALL   SBR29
CALL   SBR32
CALL   SBR31
CALL   SBR43
CALL   SBR3
CALL   SBR28
CALL   SBR30
CALL   SBR27
END_ORGANIZATION_BLOCK
SUBROUTINE_BLOCK 开关机和回路协调:SBR0
TITLE=子程序注释
BEGIN
Network 1 
// 程序段注释
LD     SM0.1
R      V400.0, 90
R      M21.0, 16
R      V10.0, 30
Network 2 
LD     SM0.1
R      V1250.0, 24
Network 3 
// 制冷制热模式选择
LD     SM0.0
LPS
AN     V602.1
=      V200.0
LPP
AN     V200.0
=      V100.0
Network 4 
// 制冷制热模式切换时三通四通阀转换状态
LD     SM0.0
LPS
LD     V100.0
AN     V221.0
O      V602.3
O      V602.5
ALD
=      V404.0
LPP
AN     V404.0
=      V401.3
Network 5 
// 制冷制热模式切换时三通四通阀转换状态
LD     SM0.0
A      V100.0
AN     V220.3
=      V401.4
Network 6 
// 温度控制目标进水/出水切换
LD     SM0.0
LPS
AN     V602.0
MOVR   VD1178, VD2100
LPP
A      V602.0
MOVR   VD1170, VD2100
Network 7 
// 温度控制范围
LD     SM0.0
MOVR   VD1600, VD1608
+R     VD1604, VD1608
MOVR   VD1600, VD1612
-R     VD1604, VD1612
Network 8 
LD     SM0.0
LPS
A      V412.6
=      V1099.5
LRD
A      SM0.1
S      M24.0, 1
LRD
A      M24.0
=      V1099.4
AN     V1099.7
=      V403.1
LRD
LDN    M24.0
A      V20.7
LD     M24.0
A      V1099.5
OLD
ALD
LPS
A      T137
AN     V1099.7
A      C66
AN     V5.5
LPS
EU
R      M14.1, 3
R      T240, 1
R      V36.0, 2
S      M22.0, 1
S      V30.2, 1
LPP
ED
S      V45.0, 1
R      M22.0, 1
LPP
=      M22.2
LPP
LPS
LD     M22.2
LDN    M24.0
A      M3.0
OLD
ALD
TON    T137, VW650
LPP
A      V412.7
=      V60.2
Network 9 
// 根据温度判断开压缩机
LD     SM0.0
A      M22.0
LPS
LD     V200.0
AR>    VD2100, VD1608
LD     V100.0
AR<    VD2100, VD1612
OLD
ALD
=      V2000.0
LRD
LPS
A      V2000.0
TON    T213, VW660
LPP
A      T213
S      V10.0, 1
LRD
LD     T190
O      T245
ALD
R      V10.0, 1
LPP
NOT
R      V10.0, 1
Network 10 
// 无故障，安全时间清零，压缩机启动
LD     V10.0
AN     V9.0
AN     V55.0
AN     V603.0
LPS
EU
S      V10.2, 1
LPP
ED
R      V10.2, 1
Network 11 
// 运行信号故障信号输出
LD     SM0.0
LPS
A      M22.2
=      V402.3
LPP
A      V1099.7
=      V402.4
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK PID0_CTRL:SBR1
TITLE=此 POU 由 S7-200 指令向导的 PID 公式创建.
// 要在程序中启用此组态，请在每个扫描周期使用 SM0.0 从 MAIN 程序块中调用此子例程.  该代码会组态 PID 0。有关从 VB15243 开始的 PID 回路变量表的详细信息，请参见 DB1.  此子例程将初始化 PID 控制逻辑使用的变量并启动 PID 中断 "PID_EXE" 例程. 按照 PID 采样时间循环调用 PID 中断例程. 有关 PID 指令的完整描述，请参见 S7-200 系统手册. 注意：当 PID 处于手动模式时，应通过向手动输出参数写入标准化值 (0.00 to 1.00) 来控制输出，而不是直接更改输出. 这样便会在 PID 返回自动模式时自动提供无扰动传送. 
VAR_INPUT
PV_I:INT;	// 过程变量输入：范围 0 到 27648
Setpoint_R:REAL;	// 设定值输入：范围 0.0 到 100.0
END_VAR
VAR_OUTPUT
Output:INT;	// PID 输出：范围 0 到 27648
END_VAR
VAR
Tmp_DI:DWORD;
Tmp_R:REAL;
Tmp_Timer:DWORD;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK PID1_CTRL:SBR2
TITLE=此 POU 由 S7-200 指令向导的 PID 公式创建.
// 要在程序中启用此组态，请在每个扫描周期使用 SM0.0 从 MAIN 程序块中调用此子例程.  该代码会组态 PID 1。有关从 VB12603 开始的 PID 回路变量表的详细信息，请参见 DB1.  此子例程将初始化 PID 控制逻辑使用的变量并启动 PID 中断 "PID_EXE" 例程. 按照 PID 采样时间循环调用 PID 中断例程. 有关 PID 指令的完整描述，请参见 S7-200 系统手册. 注意：当 PID 处于手动模式时，应通过向手动输出参数写入标准化值 (0.00 to 1.00) 来控制输出，而不是直接更改输出. 这样便会在 PID 返回自动模式时自动提供无扰动传送. 
VAR_INPUT
PV_I:INT;	// 过程变量输入：范围 0 到 27648
Setpoint_R:REAL;	// 设定值输入：范围 0.0 到 100.0
END_VAR
VAR_OUTPUT
Output:INT;	// PID 输出：范围 0 到 27648
END_VAR
VAR
Tmp_DI:DWORD;
Tmp_R:REAL;
Tmp_Timer:DWORD;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 安全时间油预热:SBR3
TITLE=
BEGIN
Network 1 
// 压缩机停止开始倒计时间安全时间
LD     SM0.5
EU
LD     C65
CTU    C65, +1
Network 2 
LD     C65
EU
LD     V55.0
EU
CTD    C66, VW608
Network 3 
LD     V55.0
AW=    C66, +0
LD     V70.2
EU
OLD
R      V55.0, 1
R      C66, 1
Network 4 
LD     V400.0
ED
S      V55.0, 1
Network 5 
// 上电后油预热时间开始倒计时
LD     SM0.5
EU
LD     C67
CTU    C67, +1
Network 6 
LD     C67
EU
LD     V5.5
EU
CTD    C80, VW624
Network 7 
LD     V5.5
AW=    C80, +0
LD     V70.3
EU
OLD
R      V5.5, 1
R      C80, 1
Network 8 
LD     SM0.1
S      V5.5, 1
Network 9 
LD     SM0.0
MOVW   C66, VW4500
MOVW   C80, VW4502
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 外部通讯:SBR4
TITLE=
BEGIN
Network 1 
Network 2 
LD     SM0.1
R      V7000.0, 8
CALL   SBR34, 1, VB7990, VD7992, VB7991, 1, 0, 0, 0, 900, &VB7000, V7990.0, VB7996
Network 3 
LD     SM0.0
CALL   SBR35, V7999.1, VB7997
Network 4 
LD     SM0.0
LPS
A      V1251.4
=      V7001.5
LRD
A      V1251.3
=      V7001.7
LRD
A      V1250.3
=      V7003.2
LPP
A      V1250.2
=      V7000.1
Network 5 
// 只读数据
LD     SM0.0
MOVR   VD1170, VD7024
MOVR   VD1178, VD7028
MOVR   VD1186, VD7048
MOVR   VD1194, VD7044
MOVR   VD1148, VD7020
Network 6 
// 可读写数据
LD     SM0.0
MOVR   VD7056, VD1600
MOVR   VD7060, VD1604
MOVR   VD1600, VD7056
MOVR   VD1604, VD7060
A      M24.0
A      V7006.4
=      V602.1
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK PID2_CTRL:SBR5
TITLE=此 POU 由 S7-200 指令向导的 PID 公式创建.
// 要在程序中启用此组态，请在每个扫描周期使用 SM0.0 从 MAIN 程序块中调用此子例程.  该代码会组态 PID 2。有关从 VB10203 开始的 PID 回路变量表的详细信息，请参见 DB1.  此子例程将初始化 PID 控制逻辑使用的变量并启动 PID 中断 "PID_EXE" 例程. 按照 PID 采样时间循环调用 PID 中断例程. 有关 PID 指令的完整描述，请参见 S7-200 系统手册. 注意：当 PID 处于手动模式时，应通过向手动输出参数写入标准化值 (0.00 to 1.00) 来控制输出，而不是直接更改输出. 这样便会在 PID 返回自动模式时自动提供无扰动传送. 
VAR_INPUT
PV_I:INT;	// 过程变量输入：范围 0 到 27648
Setpoint_R:REAL;	// 设定值输入：范围 0.0 到 100.0
END_VAR
VAR_OUTPUT
Output:INT;	// PID 输出：范围 0 到 27648
END_VAR
VAR
Tmp_DI:DWORD;
Tmp_R:REAL;
Tmp_Timer:DWORD;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 模拟量转换加修正:SBR6
TITLE=
VAR_INPUT
模拟量当前值:INT;
模拟量上限:REAL;
摸拟量下限:REAL;
工程量上限:REAL;
工程量下限:REAL;
修正值:REAL;
END_VAR
VAR_OUTPUT
工程量当前值:REAL;
END_VAR
BEGIN
Network 1 
LD     SM0.0
ITD    LW0, LD26
DTR    LD26, LD30
Network 2 
LD     SM0.0
MOVR   LD10, LD34
-R     LD14, LD34
MOVR   LD2, LD38
-R     LD6, LD38
MOVR   LD30, LD46
-R     LD6, LD46
MOVR   LD34, LD50
*R     LD46, LD50
MOVR   LD50, LD54
/R     LD38, LD54
MOVR   LD54, LD42
+R     LD14, LD42
MOVR   LD42, LD22
+R     LD18, LD22
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 经济器电子膨胀阀:SBR7
TITLE=子程序注释
BEGIN
Network 1 
LD     SM0.1
MOVR   0.0, VD5032
Network 2 
// 制热模式下，吸气压力低于设定值时开启经济器电磁阀
LD     SM0.0
LPS
A      V10.2
AN     V220.0
A      V100.0
LPS
AR<    VD1132, VD614
TON    T180, +30
LRD
AR>=   VD1132, VD618
TON    T181, +30
LRD
A      T180
S      V401.5, 1
LRD
A      T181
R      V401.5, 1
LPP
ED
R      V401.5, 1
LPP
A      V351.2
LPS
EU
S      V401.5, 1
LPP
ED
R      V401.5, 1
Network 3 
// 压缩机开机前到开机后保持时间结束前向膨胀阀写入初始开度
LD     SM0.0
A      V401.5
ED
MOVR   0.0, VD5032
Network 4 
LD     SM0.0
CALL   SBR26, VD1154, VD5016
MOVR   VD1150, VD5020
-R     VD5016, VD5020
Network 5 
LD     SM0.0
A      V401.5
CALL   SBR19, VD5020, 20.0, 0.0, 27648, 0, VW5208
CALL   SBR5, VW5208, 25.0, AC1
CALL   SBR21, 30, 100, 0, 100.0, 0.0, AC0
CALL   SBR21, AC1, 27648, 0, 100.0, AC0, VD5032
Network 6 
// 膨胀阀开度转换为0~1000整数
LD     SM0.0
LPS
AN     V351.2
MOVR   VD5032, AC0
AENO
*R     10.0, AC0
AENO
TRUNC  AC0, AC0
AENO
DTI    AC0, VW4930
LPP
A      V351.2
MOVR   VD5052, AC0
AENO
*R     10.0, AC0
AENO
TRUNC  AC0, AC0
AENO
DTI    AC0, VW4930
Network 7 
// 读出膨胀阀开度
LD     SM0.0
MOVW   VW4940, AC0
AENO
/I     +10, AC0
AENO
ITD    AC0, AC0
AENO
DTR    AC0, VD5040
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 比例:SBR8
TITLE=
VAR_INPUT
输入:INT;
上限:REAL;
下限:REAL;
校正:DINT;
END_VAR
VAR_OUTPUT
输出:INT;
故障:BOOL;
END_VAR
BEGIN
Network 1 
LDW>   LW0, +4000
OW<    LW0, +800
=      L16.0
Network 2 
LDW>   LW0, +4000
MOVW   +4000, LW0
Network 3 
LDW<   LW0, +800
MOVW   +800, LW0
Network 4 
LD     SM0.0
-R     LD6, LD2
MOVW   LW0, LW17
-I     +800, LW17
ITD    LW17, LD19
DTR    LD19, LD23
MOVR   LD23, LD27
*R     LD2, LD27
Network 5 
LD     SM0.0
MOVR   LD27, LD31
/R     3200.0, LD31
MOVR   LD6, LD35
+R     LD31, LD35
Network 6 
LD     SM0.0
MOVR   LD35, LD51
/R     100.0, LD51
DTR    LD10, LD39
MOVR   LD39, LD43
*R     LD51, LD43
MOVR   LD43, LD55
+R     LD35, LD55
ROUND  LD55, LD47
DTI    LD47, LW14
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK ABS_R:SBR9
TITLE=                                               
//                                                                            LIBARY: SIGN OPERATION 
//                                                                            =======================
// 
// 
// LIABILITY
// Siemens AG does not accept liability of any kind for damages arising from the use of this application, except where it is obliged to by law, in cases such as damage to items used for personal purposes, personal injury, willful damage or gross negligence.
// 
// WARRANTY
// The program examples given are specific solutions to complex tasks which were worked on by Customer Support. We must also point out that it is not possible in the current state of the technology to exclude all errors in software programs under all conditions of use. The program examples were prepared according to the best of our knowledge. However, we cannot accept any liability beyond the standard guarantee for Class C software in accordance with our General Terms of Sale for Software Products for Automation and Drive Technology". The program examples can be purchased on the Internet as single licenses. They may not be transferred to a third party.
// 
// PASSWORD
// The password of the library is "1234"
// 
// ABS_R
// Absolute Function for real (floating point) value
// 
// OUT= | IN | 
// 
// Range of values: 
//                                 x <   -3.40282*10^ 38 will be rouded to -INF
// -3.40282*10^ 38 <= x <= -1           *10^-37 will be converted
// -1           *10^-37 <   x <    1           *10^-37 will be rouded to 0
//  1           *10^-37 <= x <=  3.40282*10^ 38 will be converted
//  3.40282*10^ 38 <   x		   will be rouded to INF
// 
// Inputs/Outputs	Operands							Data Types
// IN		VD, ID, QD, MD, SD, SMD, LD, AC, Constant, *VD, *LD, *AC	REAL
// OUT		VD, ID, QD, MD, SD, SMD, LD, AC, *VD, *LD, *AC		REAL
// MICRO PRM
VAR_INPUT
IN:REAL;	// Floating Point Input Value
END_VAR
VAR_OUTPUT
OUT:REAL;	// Floating Point Output Value
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 冷冻水泵:SBR10
TITLE=子程序注释
BEGIN
Network 1 
// 冷冻水泵在开机时使能，关机后延时断开使能；停机状态下环境温度低于设定值时水泵启动，高于设定值时停止
LD     SM0.0
LPS
LD     M22.2
LDN    M22.2
LD     V100.4
O      V300.1
ALD
OLD
ALD
AN     V1099.7
AN     V1250.2
=      V401.6
LPP
AN     M22.2
LDR<=  VD1194, 7.0
LD     V300.1
AR<=   VD1194, 8.0
OLD
ALD
=      V300.1
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 制冷电子膨胀阀:SBR11
TITLE=
BEGIN
Network 1 
LD     SM0.1
MOVR   0.0, VD5000
Network 2 
// 压缩机开机前到开机后保持时间结束前向膨胀阀写入初始开度
LD     SM0.0
LPS
LD     V200.0
A      V100.4
LD     V100.0
A      V220.0
OLD
O      V351.0
ALD
=      V400.7
TON    T203, VW790
LPP
LPS
A      V400.7
AN     T203
CALL   SBR21, VW622, 100, 0, 100.0, 0.0, VD5000
LPP
A      V100.5
ED
MOVR   0.0, VD5000
Network 3 
// 膨胀阀开度根据液位控制
LD     SM0.0
A      V400.7
A      T203
CALL   SBR19, VD1124, 100.0, 0.0, 27648, 0, VW5204
CALL   SBR1, VW5204, 50.0, VW870
CALL   SBR21, VW792, 100, 0, 100.0, 0.0, AC0
CALL   SBR21, VW870, 27648, 0, 100.0, AC0, VD5000
Network 4 
// 膨胀阀开度转换为0~1000整数
LD     SM0.0
LPS
AN     V351.0
MOVR   VD5000, AC0
AENO
*R     10.0, AC0
AENO
TRUNC  AC0, AC0
AENO
DTI    AC0, VW4950
LPP
A      V351.0
MOVR   VD5044, AC0
AENO
*R     10.0, AC0
AENO
TRUNC  AC0, AC0
AENO
DTI    AC0, VW4950
Network 5 
// 读出膨胀阀开度
LD     SM0.0
MOVW   VW4960, AC0
AENO
/I     +10, AC0
AENO
ITD    AC0, AC0
AENO
DTR    AC0, VD5980
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 模拟量转换:SBR12
TITLE=
VAR_INPUT
模拟量当前值:INT;
模拟量上限:REAL;
摸拟量下限:REAL;
工程量上限:REAL;
工程量下限:REAL;
END_VAR
VAR_OUTPUT
工程量当前值:REAL;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 模拟量输入:SBR13
TITLE=
BEGIN
Network 1 
LD     SM0.0
CALL   SBR6, AIW32, 27648.0, 5529.6, 10.0, 0.0, VD1008, VD1000
CALL   SBR6, AIW34, 27648.0, 5529.6, 10.0, 0.0, VD1012, VD1004
CALL   SBR6, AIW38, 27648.0, 5529.6, 10.0, 0.0, VD1074, VD1132
CALL   SBR6, AIW40, 27648.0, 5529.6, 20.0, 0.0, VD1070, VD1128
CALL   SBR6, AIW42, 27648.0, 5529.6, 450.0, 0.0, VD1086, VD1148
CALL   SBR6, AIW44, 27648.0, 5529.6, 150.0, -50.0, VD1090, VD1150
CALL   SBR6, AIW46, 27648.0, 5529.6, 20.0, 0.0, VD1094, VD1154
Network 2 
LD     SM0.0
CALL   SBR21, AIW36, 27648, 5530, VD1616, VD1620, AC0
MOVR   AC0, VD1124
+R     VD1624, VD1124
MOVR   VD1124, VD1628
-R     50.0, VD1628
Network 3 
LD     SM0.0
LPS
MOVW   AIW48, AC0
AENO
ITD    AC0, AC0
AENO
DTR    AC0, AC0
AENO
/R     10.0, AC0
AENO
MOVR   AC0, VD1170
+R     VD1716, VD1170
LRD
MOVW   AIW50, AC1
AENO
ITD    AC1, AC1
AENO
DTR    AC1, AC1
AENO
/R     10.0, AC1
AENO
MOVR   AC1, VD1178
+R     VD1720, VD1178
LRD
MOVW   AIW52, AC2
AENO
ITD    AC2, AC2
AENO
DTR    AC2, AC2
AENO
/R     10.0, AC2
AENO
MOVR   AC2, VD1174
+R     VD1724, VD1174
LPP
MOVW   AIW54, AC3
AENO
ITD    AC3, AC3
AENO
DTR    AC3, AC3
AENO
/R     10.0, AC3
AENO
MOVR   AC3, VD1194
+R     VD1728, VD1194
Network 4 
LD     SM0.0
LPS
MOVW   AIW64, AC0
AENO
ITD    AC0, AC0
AENO
DTR    AC0, AC0
AENO
/R     10.0, AC0
AENO
MOVR   AC0, VD1100
+R     VD1096, VD1100
LPP
MOVW   AIW68, AC1
AENO
ITD    AC1, AC1
AENO
DTR    AC1, AC1
AENO
/R     10.0, AC1
AENO
MOVR   AC1, VD1104
+R     VD1046, VD1104
Network 5 
LD     SM0.0
LPS
AR>    VD1100, 80.0
S      V403.7, 1
LPP
AR<=   VD1100, 70.0
R      V403.7, 1
Network 6 
// 计算压缩机能级：压缩机电流 / 满载电流
LD     SM0.0
LPS
AR<    VD1148, VD668
AR>=   VD1148, 0.0
ROUND  VD1148, VD1820
AENO
DTI    VD1820, VW1800
LRD
CALL   SBR12, VW1800, VD668, 0.0, 100.0, 0.0, VD3510
LPP
ROUND  VD3510, VD3574
AENO
AD>=   VD3574, +0
AD<=   VD3574, +100
DTI    VD3574, VW3514
Network 7 
LD     SM0.0
MOVR   VD1128, VD850
-R     VD1132, VD850
MOVR   VD7848, VD7894
-R     VD1194, VD7894
Network 8 
LD     SM0.0
MOVR   VD1000, VD3000
MOVR   VD1004, VD3004
MOVR   VD1128, VD3008
MOVR   VD1132, VD3012
MOVR   VD1148, VD3016
MOVR   VD1150, VD3020
MOVR   VD1154, VD3024
Network 9 
LD     SM0.0
MOVR   VD1170, VD3028
MOVR   VD1178, VD3032
MOVR   VD1174, VD3036
MOVR   VD1194, VD3040
MOVR   VD1100, VD3044
MOVR   VD1104, VD3048
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 化霜:SBR14
TITLE=
BEGIN
Network 1 
// 制热模式下运行一段时间后蒸发温度小于零度，并且环境温度蒸发温度之差大于设定值开始除霜，或者制热模式下手动启动除霜
LD     SM0.0
A      V100.0
A      V100.5
LPS
AN     V220.0
TON    T216, VW630
LRD
A      T216
LPS
AR<    VD7810, 0.0
MOVR   VD1194, VD7890
AENO
-R     VD7810, VD7890
AENO
AR>=   VD7890, VD800
=      L63.7
LPP
AR<=   VD1132, 0.15
O      L63.7
TON    T210, +20
A      T210
EU
S      V220.0, 1
LPP
A      V66.3
EU
S      V220.0, 1
Network 2 
// V220.0开膨胀阀，V220.3四通阀，液管阀，翅片风机断电，V220.1开始检测退出除霜条件，V221.0三通阀断电，V221.1三通阀通电，V220.2四通阀，液管阀，翅片风机通电
LD     SM0.0
LPS
A      V220.0
TON    T250, 200
A      T250
EU
S      V220.3, 1
LRD
A      V220.3
LPS
TON    T248, +600
A      T248
EU
S      V220.1, 1
LRD
TON    T212, VW638
LPP
A      T212
EU
S      V221.0, 1
LRD
A      V220.1
AR>=   VD7894, VD804
TON    T252, 20
A      T252
EU
S      V221.0, 1
LRD
A      V221.0
LPS
AR>    VD1128, 9.5
TON    T200, 100
LRD
TON    T202, 1800
LPP
LD     T200
O      T202
ALD
EU
S      V221.1, 1
LPP
A      V221.1
TON    T201, 100
A      T201
EU
S      V220.2, 1
Network 3 
LD     SM0.0
A      V220.3
A      V220.2
TON    T153, 100
A      T153
EU
R      V220.0, 1
R      V220.3, 1
R      V220.1, 1
R      V220.2, 1
R      V220.1, 1
R      V220.0, 1
R      V221.0, 1
R      V221.1, 1
Network 4 
// 除霜时卸载阀/加载阀/制热电磁阀/四通阀/翅片风机的启动停止
LD     SM0.0
A      V220.0
EU
R      V403.2, 1
R      V400.4, 1
R      V133.0, 2
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 制热电子膨胀阀:SBR15
TITLE=子程序注释
BEGIN
Network 1 
LD     SM0.1
MOVR   0.0, VD5012
Network 2 
// 压缩机开机前到开机后保持时间结束前向膨胀阀写入初始开度
LD     SM0.0
LPS
LD     V100.0
A      V100.4
AN     V220.0
O      V351.1
ALD
=      V401.7
TON    T56, VW790
LPP
LPS
A      V401.7
AN     T56
CALL   SBR21, VW626, 100, 0, 100.0, 0.0, VD5012
LPP
A      V100.5
ED
MOVR   0.0, VD5012
Network 3 
LD     SM0.0
CALL   SBR26, VD1132, VD7810
MOVR   VD1104, VD5024
-R     VD7810, VD5024
Network 4 
LD     SM0.0
A      V401.7
A      T56
CALL   SBR19, VD5024, 20.0, 0.0, 27648, 0, VW5206
CALL   SBR2, VW5206, 25.0, AC1
CALL   SBR21, VW792, 100, 0, 100.0, 0.0, AC0
CALL   SBR21, VW870, 27648, 0, 100.0, AC0, VD5028
Network 5 
// 膨胀阀开度转换为0~1000整数
LD     SM0.0
LPS
AN     V351.1
MOVR   VD5028, AC0
AENO
*R     10.0, AC0
AENO
TRUNC  AC0, AC0
AENO
DTI    AC0, VW4970
LPP
A      V351.1
MOVR   VD5048, AC0
AENO
*R     10.0, AC0
AENO
TRUNC  AC0, AC0
AENO
DTI    AC0, VW4970
Network 6 
// 读出膨胀阀开度
LD     SM0.0
MOVW   VW4980, AC0
AENO
/I     +10, AC0
AENO
ITD    AC0, AC0
AENO
DTR    AC0, VD5036
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 回路1运行:SBR16
TITLE=
BEGIN
Network 1 
LD     SM0.1
R      V140.0, 2
Network 2 
// 系统启动停止位
LD     V10.2
LPS
EU
S      V140.0, 1
R      M4.5, 12
R      M3.3, 4
R      V140.1, 1
LPP
ED
S      V140.1, 1
R      V140.0, 1
Network 3 
LD     SM0.1
R      V100.4, 3
Network 4 
// 压缩机启动顺序
LD     SM0.0
A      V140.0
LPS
EU
S      V100.4, 1
LRD
A      V100.4
LPS
TON    T138, VW652
A      T138
EU
S      V100.5, 1
LPP
A      V100.5
TON    T185, VW720
A      T185
EU
S      V100.6, 1
S      V151.0, 1
LPP
AN     V100.5
=      V403.2
Network 5 
// 压缩机停止
LD     SM0.0
A      V140.1
LPS
EU
R      V100.6, 1
LRD
TON    T175, VW662
LPP
A      T175
LPS
EU
R      V100.5, 1
LRD
TON    T226, VW600
LPP
A      T226
EU
R      V100.4, 1
R      V151.0, 1
Network 6 
// 星三角启动
LDN    V55.0
A      V100.5
LPS
=      V400.0
AN     T140
=      V400.2
LRD
TON    T140, VW640
LPP
AN     V400.2
=      V400.1
Network 7 
// 压缩机加载
LD     V100.6
A      V133.0
LPS
AN     T133
TON    T134, VW642
A      T134
TON    T133, VW644
LPP
AN     T134
=      V400.4
Network 8 
// 压缩机卸载
LD     V100.6
A      V133.1
LPS
AN     T135
TON    T136, VW646
A      T136
TON    T135, VW648
LPP
AN     T136
=      V403.2
Network 9 
// 压缩机启动中/停止中卸载阀打开
LD     SM0.0
A      V100.4
AN     V100.6
=      V400.3
Network 10 
// 制热电子膨胀阀使能和压缩机启动同时接通
LD     SM0.0
A      V100.0
A      V100.5
AN     V220.3
=      V401.7
Network 11 
// 压缩机限定电流控制范围
LD     SM0.0
MOVR   VD512, VD540
-R     8.0, VD540
MOVR   VD524, VD536
-R     5.0, VD536
Network 12 
// 制冷模式温度调节
LD     M22.0
A      V200.0
A      V100.6
LPS
LDR<   VD2100, VD1600
AR>=   VD2100, VD1612
LDR>=  VD2100, VD1600
LDR>   VD1148, VD512
OR<    VD1132, 1.8
ALD
OLD
ALD
TON    T149, VW660
A      T149
EU
R      V133.0, 1
S      V133.1, 1
LRD
AR<    VD2100, VD1612
TON    T190, VW660
A      T190
EU
S      V30.2, 1
LRD
LDR<=  VD2100, VD1608
AR>=   VD2100, VD1600
AR<=   VD1148, VD512
LDR>   VD2100, VD1608
AR>=   VD1132, 1.8
LDR>=  VD1148, VD540
OR<=   VD1132, 2.0
ALD
LDR<   VD2100, VD1600
AR>    VD2100, VD1612
AR>=   VD1148, VD556
AR<    VD1148, VD552
OLD
AR<=   VD1148, VD512
OLD
ALD
LPS
A      T242
EU
R      V133.0, 1
R      V133.1, 1
S      V403.2, 1
R      V400.4, 1
LPP
TON    T242, VW660
LPP
LPS
LDR>   VD2100, VD1608
LDR>   VD2100, VD1612
AR<    VD1148, VD556
OLD
AR<    VD1148, VD540
AR>    VD1132, 2.0
ALD
LPS
A      T243
EU
S      V133.0, 1
R      V133.1, 1
LPP
TON    T243, 100
LPP
MOVR   VD552, VD556
-R     5.0, VD556
Network 13 
// 制热模式温度调节
LD     M22.0
A      V100.0
AN     V220.0
LPS
AR>    VD2100, VD1608
TON    T245, VW660
A      T245
EU
S      V30.2, 1
LRD
LDR>   VD2100, VD1600
AR<=   VD2100, VD1608
LDR<=  VD2100, VD1600
LDR>   VD1148, VD512
OR<    VD1132, 0.25
ALD
OLD
ALD
LPS
A      T253
EU
R      V133.0, 1
S      V133.1, 1
LPP
TON    T253, VW660
LRD
A      V133.1
TON    T192, 9000
A      T192
EU
S      V30.2, 1
LRD
LDR>=  VD2100, VD1612
AR<=   VD2100, VD1600
AR>=   VD1132, 0.25
AR<=   VD1148, VD512
LDR<   VD2100, VD1612
AR<=   VD1148, VD512
AR>=   VD1132, 0.25
LDR>=  VD1148, VD540
OR<=   VD1132, 0.45
ALD
OLD
ALD
TON    T251, VW660
A      T251
EU
R      V133.0, 2
S      V403.2, 1
R      V400.4, 1
LPP
AR<    VD2100, VD1612
AR<    VD1148, VD540
AR>    VD1132, 0.45
TON    T249, VW660
A      T249
EU
R      V133.1, 1
S      V133.0, 1
Network 14 
// 蒸发器回油填充排空电磁阀
LD     SM0.0
LD     V200.0
LD     V100.0
A      V220.3
OLD
ALD
A      V100.5
LPS
AN     T54
TON    T53, VW712
A      T53
TON    T54, VW714
LRD
AN     T53
AN     V403.5
=      V403.4
LPP
AN     T54
AN     V403.4
=      V403.5
=      V400.5
Network 15 
// 油分回油电磁阀
LD     SM0.0
LPS
A      V100.6
AN     T54
TON    T53, VW820
A      T53
TON    T54, VW822
LPP
LD     V100.6
AN     T53
LD     V100.5
AN     V100.6
OLD
ALD
=      V400.6
Network 16 
LD     SM0.0
LPS
A      V100.0
AN     T60
AR>    VD1100, 80.0
=      V403.7
LRD
A      V100.5
TON    T60, 3000
LPP
LDN    V100.0
A      V100.5
LD     V100.0
AN     T60
OLD
ALD
=      V403.6
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK ABS_I:SBR17
TITLE=                                              
//                                                                            LIBARY: SIGN OPERATION 
//                                                                            =======================
// 
// 
// LIABILITY
// Siemens AG does not accept liability of any kind for damages arising from the use of this application, except where it is obliged to by law, in cases such as damage to items used for personal purposes, personal injury, willful damage or gross negligence.
// 
// WARRANTY
// The program examples given are specific solutions to complex tasks which were worked on by Customer Support. We must also point out that it is not possible in the current state of the technology to exclude all errors in software programs under all conditions of use. The program examples were prepared according to the best of our knowledge. However, we cannot accept any liability beyond the standard guarantee for Class C software in accordance with our General Terms of Sale for Software Products for Automation and Drive Technology". The program examples can be purchased on the Internet as single licenses. They may not be transferred to a third party.
// 
// PASSWORD
// The password of the library is "1234"
// 
// ABS_I									
// Absolute Function for integer value
// 
// OUT= | IN | 
// 
// Notes: -32,767 will be converted and limited to 32,767
// !!!-32,768 will not be converted correct because 32,768 is out of range!!!
// In this case ENO will be reset, otherwise it will be set.
// 
// Inputs/Outputs	Operands								Data Types
// IN		VW, IW, QW, MW, SW, SMW, LW, T, C, AIW, Constant, AC, *VD, *AC, *LD	INT
// OUT		VW, T, C, IW, QW, SW, MW, SMW, LW, AC, *VD, *AC, *LD		INT
// EN										BOOL
// ENO
// MICRO PRM										
VAR_INPUT
IN:INT;	// Integer Input Value
END_VAR
VAR_OUTPUT
ENO:BOOL;	// Output Enable
OUT:INT;	// Integer Output Value
END_VAR
VAR
TEMP:INT;	// Integer Interim Value
ENOM:BOOL;	// Output Enable for minus
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 主站通讯:SBR18
TITLE=
BEGIN
Network 1 
LD     SM0.1
R      T50, 1
R      V4700.0, 1
R      V4000.0, 32
Network 2 
LD     SM0.0
=      L60.0
LD     SM0.0
=      L63.7
LD     L60.0
CALL   SBR20, L63.7, 9600, 0, 0, +1000, V4700.0, VB270
Network 3 
LD     V4700.0
TON    T50, +2
A      T50
EU
S      V4000.0, 1
Network 4 
// 1：电子膨胀阀写入开度
LD     V4000.0
O      V4003.7
=      L60.0
LD     V4000.0
O      V4003.7
EU
=      L63.7
LD     L60.0
CALL   SBR24, L63.7, 1, 1, 40001, +2, &VB4950, V4000.1, VB271
Network 5 
LD     V4000.1
R      V4003.7, 1
R      V4000.0, 1
Network 6 
// 1：电子膨胀阀读取开度
LD     V4000.1
=      L60.0
LD     V4000.1
EU
=      L63.7
LD     L60.0
CALL   SBR24, L63.7, 1, 0, 40001, +6, &VB4960, V4000.2, VB272
Network 7 
LD     V4000.2
R      V4000.1, 1
Network 8 
// 3：膨胀阀2写入开度
LD     V4000.2
=      L60.0
LD     V4000.2
EU
=      L63.7
LD     L60.0
CALL   SBR24, L63.7, 2, 1, 40001, 2, &VB4970, V4000.3, VB273
Network 9 
LD     V4000.3
R      V4000.2, 1
Network 10 
// 膨胀阀2读出开度
LD     V4000.3
=      L60.0
LD     V4000.3
EU
=      L63.7
LD     L60.0
CALL   SBR24, L63.7, 2, 0, 40001, +2, &VB4980, V4000.4, VB274
Network 11 
LD     V4000.4
R      V4000.3, 1
Network 12 
// 膨胀阀3写入开度
LD     V4000.4
=      L60.0
LD     V4000.4
EU
=      L63.7
LD     L60.0
CALL   SBR24, L63.7, 3, 1, 40001, +2, &VB4930, V4000.5, VB275
Network 13 
LD     V4000.5
R      V4000.4, 1
Network 14 
// 膨胀阀3读出开度
LD     V4000.5
=      L60.0
LD     V4000.5
EU
=      L63.7
LD     L60.0
CALL   SBR24, L63.7, 3, 0, 40001, +6, &VB4940, V4003.7, VB276
Network 15 
LD     V4003.7
R      V4000.5, 1
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK S_RTI:SBR19
TITLE=LIBARY: Scale V1.2 (bipolar scaling)
// =============================
// 
// LIABILITY
// Siemens AG does not accept liability of any kind for damages arising from the use of this application, except where it is obliged to by law, in cases such as damage to items used for personal purposes, personal injury, willful damage or gross negligence.
// 
// WARRANTY
// The program examples given are specific solutions to complex tasks which were worked on by Customer Support. We must also point out that it is not possible in the current state of the technology to exclude all errors in software programs under all conditions of use. The program examples were prepared according to the best of our knowledge. However, we cannot accept any liability beyond the standard guarantee for Class C software in accordance with our General Terms of Sale for Software Products for Automation and Drive Technology". The program examples can be purchased on the Internet as single licenses. They may not be transferred to a third party.
// 
// PASSWORD
// The password of the library is "1234"
// 
// S_RTI
// Scale Real to Integer
// 
//  The formula is as follows:
//  Ov = [(OSH - OSL) * (Iv - ISL) / (ISH - ISL)] + OSL
//  with ISL <= Iv <= ISH 
//  and OSL <= Ov <= OSH
// 
//  Ov	=	output value (INT)
//  Iv	=	input value (REAL)
//  OSH	=	high limit of the scale for the output value (INT)
//  OSL	=	low limit of the scale for the output value (INT)
//  ISH	=	high limit of the scale for the input value (REAL)
//  ISL	=	low limit of the scale for the input value (REAL) 
// 
// 
// MICRO PRM
// 
// 
// 
VAR_INPUT
Input:REAL;
ISH:REAL;
ISL:REAL;
OSH:INT;
OSL:INT;
END_VAR
VAR_OUTPUT
Output:INT;
END_VAR
VAR
OSH_DI:DINT;
OSH_R:REAL;
temp_I:INT;
OSL_DI:DINT;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK MBUS_CTRL:SBR20
TITLE=
VAR_INPUT
Mode:BOOL;
Baud:DWORD;
Parity:BYTE;
Port:BYTE;
Timeout:INT;
END_VAR
VAR_OUTPUT
Done:BOOL;
Error:BYTE;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK S_ITR:SBR21
TITLE=LIBARY: Scale V1.2 (bipolar scaling)
// =============================
// 
// LIABILITY
// Siemens AG does not accept liability of any kind for damages arising from the use of this application, except where it is obliged to by law, in cases such as damage to items used for personal purposes, personal injury, willful damage or gross negligence.
// 
// WARRANTY
// The program examples given are specific solutions to complex tasks which were worked on by Customer Support. We must also point out that it is not possible in the current state of the technology to exclude all errors in software programs under all conditions of use. The program examples were prepared according to the best of our knowledge. However, we cannot accept any liability beyond the standard guarantee for Class C software in accordance with our General Terms of Sale for Software Products for Automation and Drive Technology". The program examples can be purchased on the Internet as single licenses. They may not be transferred to a third party.
// 
// PASSWORD
// The password of the library is "1234"
// 
// S_ITR
// Scale Integer to Real
// 
//  The formula is as follows:
//  Ov = [(OSH - OSL) * (Iv - ISL) / (ISH - ISL)] + OSL
//  with ISL <= Iv <= ISH 
//  and OSL <= Ov <= OSH
// 
//  Ov	=	output value (REAL)
//  Iv	=	input value (INT)
//  OSH	=	high limit of the scale for the output value (REAL)
//  OSL	=	low limit of the scale for the output value (REAL)
//  ISH	=	high limit of the scale for the input value (INT)
//  ISL	=	low limit of the scale for the input value (INT) 
// 
// MICRO PRM
// 
// 
// 
// 
VAR_INPUT
Input:INT;
ISH:INT;
ISL:INT;
OSH:REAL;
OSL:REAL;
END_VAR
VAR_OUTPUT
Output:REAL;
END_VAR
VAR
Input_DI:DINT;
ISL_DI:DINT;
ISH_DI:DINT;
delta_R:REAL;
delta_max:REAL;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK S_RTR:SBR22
TITLE=LIBARY: Scale V1.2
// ================
// 
// LIABILITY
// Siemens AG does not accept liability of any kind for damages arising from the use of this application, except where it is obliged to by law, in cases such as damage to items used for personal purposes, personal injury, willful damage or gross negligence.
// 
// WARRANTY
// The program examples given are specific solutions to complex tasks which were worked on by Customer Support. We must also point out that it is not possible in the current state of the technology to exclude all errors in software programs under all conditions of use. The program examples were prepared according to the best of our knowledge. However, we cannot accept any liability beyond the standard guarantee for Class C software in accordance with our General Terms of Sale for Software Products for Automation and Drive Technology". The program examples can be purchased on the Internet as single licenses. They may not be transferred to a third party.
// 
// PASSWORD
// The password of the library is "1234"
// 
// S_RTR
// Scale Real to Real
// 
//  The formula is as follows:
//  Ov = [(OSH - OSL) * (Iv - ISL) / (ISH - ISL)] + OSL
//  with ISL <= Iv <= ISH 
//  and OSL <= Ov <= OSH
// 
//  Ov	=	output value (REAL)
//  Iv	=	input value (REAL)
//  OSH	=	high limit of the scale for the output value (REAL)
//  OSL	=	low limit of the scale for the output value (REAL)
//  ISH	=	high limit of the scale for the input value (REAL)
//  ISL	=	low limit of the scale for the input value (REAL) 
// 
// 
// 
// 
// 
// MICRO PRM
// 
VAR_INPUT
Input:REAL;
ISH:REAL;
ISL:REAL;
OSH:REAL;
OSL:REAL;
END_VAR
VAR_OUTPUT
Output:REAL;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 饱和温度计算模块:SBR23
TITLE=
VAR_INPUT
绝对压力MPa:REAL;
次方6系数:REAL;
次方5系数:REAL;
次方4系数:REAL;
次方3系数:REAL;
次方2系数:REAL;
次方1系数:REAL;
次方0系数:REAL;
END_VAR
VAR_OUTPUT
输出量:REAL;
END_VAR
BEGIN
Network 1 
// 绝压
LD     SM0.0
MOVR   LD0, LD36
Network 2 
// 5-6次方
LD     SM0.0
LPS
LN     LD36, AC0
AENO
*R     6.0, AC0
AENO
EXP    AC0, AC0
AENO
*R     LD4, AC0
LRD
LN     LD36, AC1
AENO
*R     5.0, AC1
AENO
EXP    AC1, AC1
AENO
*R     LD8, AC1
LPP
MOVR   AC0, LD40
+R     AC1, LD40
Network 3 
// 3-4次方
LD     SM0.0
LPS
LN     LD36, AC0
AENO
*R     4.0, AC0
AENO
EXP    AC0, AC0
AENO
*R     LD12, AC0
LRD
LN     LD36, AC1
AENO
*R     3.0, AC1
AENO
EXP    AC1, AC1
AENO
*R     LD16, AC1
LPP
MOVR   AC0, LD44
+R     AC1, LD44
Network 4 
// 1-2次方
LD     SM0.0
LPS
LN     LD36, AC0
AENO
*R     2.0, AC0
AENO
EXP    AC0, AC0
AENO
*R     LD20, AC0
LRD
MOVR   LD36, AC1
*R     LD24, AC1
LPP
MOVR   AC0, LD48
+R     AC1, LD48
Network 5 
LD     SM0.0
MOVR   LD40, AC1
AENO
+R     LD44, AC1
AENO
+R     LD48, AC1
AENO
MOVR   AC1, LD32
+R     LD28, LD32
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK MBUS_MSG:SBR24
TITLE=
VAR_INPUT
First:BOOL;
Slave:BYTE;
RW:BYTE;
Addr:DWORD;
Count:INT;
DataPtr:DWORD;
END_VAR
VAR_OUTPUT
Done:BOOL;
Error:BYTE;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK MBUSM1:SBR25
TITLE=
VAR_OUTPUT
crc:WORD;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 计算饱和温度:SBR26
TITLE=子程序注释
VAR_INPUT
表压Bar:REAL;
END_VAR
VAR_IN_OUT
饱和温度Tsat:REAL;
END_VAR
VAR
绝压MPa:REAL;
END_VAR
BEGIN
Network 1 
// 蒸发温度
LD     SM0.0
MOVR   LD0, AC0
AENO
+R     1.0, AC0
AENO
MOVR   AC0, LD8
/R     10.0, LD8
Network 2 
// 程序段注释
LD     SM0.0
LPS
AR<=   LD8, 0.2
CALL   SBR23, LD8, -298188.0, 312145.0, -141126.0, 36231.0, -5936.0, 744.6, -66.402, AC0
LRD
AR>    LD8, 0.2
AR<    LD8, 0.4
CALL   SBR23, LD8, -4431.5, 9585.1, -8944.2, 4734.9, -1599.7, 416.27, -55.697, AC0
LRD
AR>=   LD8, 0.4
CALL   SBR23, LD8, -2.5377, 21.623, -77.156, 151.03, -181.99, 163.78, -35.358, AC0
LPP
*R     100.0, AC0
AENO
ROUND  AC0, AC0
AENO
DTR    AC0, AC1
AENO
MOVR   AC1, LD4
/R     100.0, LD4
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 累积运行时间:SBR27
TITLE=累计运行时间
BEGIN
Network 1 
// 压缩机1累积运行计时（分钟）
LD     V100.5
A      SM0.4
EU
LD     C10
CTU    C10, +60
Network 2 
// C11：压缩机累计运行时间（小时）
LD     C10
EU
LDN    SM0.0
CTU    C11, +32000
Network 3 
// 机组总运行计时（分钟）
LD     M22.0
A      SM0.4
EU
LD     C14
CTU    C14, +60
Network 4 
// C15：机组总累计运行时间（小时）
LD     C14
EU
LDN    SM0.0
CTU    C15, +32000
Network 5 
LD     SM0.0
MOVW   C15, VW2600
Network 6 
// 机组单次运行计时（分钟）
LD     M22.0
A      SM0.4
EU
LD     C16
CTU    C16, +60
Network 7 
// C15：机组单次计运行时间（小时）。
LD     C16
EU
LDN    SM0.0
CTU    C17, +32000
Network 8 
LD     SM0.0
MOVW   C17, VW2728
MOVW   C16, VW2730
AN     M22.0
MOVW   0, C17
MOVW   0, C16
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 保护:SBR28
TITLE=
BEGIN
Network 1 
// 复位在停机时压缩机停止时有效
LD     SM0.0
AN     M22.2
AN     V100.4
LD     V60.0
O      V60.2
ALD
=      V60.1
Network 2 
// 电源保护器
LD     SM0.0
LPS
A      V410.5
TON    T101, 10
LRD
A      T101
S      V1250.0, 1
LPP
AN     V410.5
A      V60.1
EU
R      V1250.0, 1
Network 3 
// 冷却水位不足
LD     SM0.0
LPS
LD     M22.2
O      V100.4
ALD
A      V200.0
A      V410.0
TON    T102, VW774
LPP
LPS
A      T102
AN     V602.3
AN     V602.5
S      V1250.1, 1
LPP
AN     V410.0
A      V60.1
EU
R      V1250.1, 1
Network 4 
// 冷冻水流不足
LD     SM0.0
LPS
MOVW   VW650, VW680
-I     +100, VW680
A      V401.6
TON    T233, VW680
LRD
A      T233
A      V410.1
TON    T103, VW772
LRD
A      T103
S      V1250.2, 1
LPP
A      V60.1
EU
R      V1250.2, 1
Network 5 
// 冷冻水泵故障
LD     SM0.0
LPS
A      V412.1
TON    T104, 10
LRD
A      T104
S      V1251.7, 1
LPP
A      V411.7
A      V60.1
EU
R      V1251.7, 1
Network 6 
// 冷却风机1过载
LD     SM0.0
LPS
A      V410.7
TON    T105, VW786
LRD
A      T105
S      V1251.0, 1
LPP
AN     V410.7
A      V60.1
EU
R      V1251.0, 1
Network 7 
// 冷却风机2过载
LD     SM0.0
LPS
A      V411.0
TON    T106, VW786
LRD
A      T106
S      V1251.1, 1
LPP
AN     V411.0
A      V60.0
EU
R      V1251.1, 1
Network 8 
// 冷却水泵过载
LD     SM0.0
LPS
A      V410.6
TON    T109, VW784
LRD
A      T109
S      V1250.7, 1
LPP
AN     V410.6
A      V60.1
EU
R      V1250.7, 1
Network 9 
// 冷却水泵过载
LD     SM0.0
LPS
A      V412.2
TON    T43, 10
LRD
A      T43
S      V1253.0, 1
LPP
AN     V412.2
A      V60.1
EU
R      V1253.0, 1
Network 10 
// 冷却水泵过载
LD     SM0.0
LPS
A      V412.0
TON    T44, 10
LRD
A      T44
S      V1253.1, 1
LPP
AN     V412.0
A      V60.1
EU
R      V1253.1, 1
Network 11 
// 冷却水泵过载
LD     SM0.0
LPS
A      V401.3
AN     V413.1
TON    T45, 100
LRD
A      T45
S      V1253.2, 1
LPP
A      V413.1
A      V60.1
EU
R      V1253.2, 1
Network 12 
// 冷却水泵过载
LD     SM0.0
LPS
A      V404.0
AN     V413.2
TON    T46, 100
LRD
A      T46
S      V1253.3, 1
LPP
A      V413.2
A      V60.1
EU
R      V1253.3, 1
Network 13 
LD     V140.0
LPS
AN     V401.3
AN     V413.1
TON    T47, 100
LRD
A      T47
S      V1253.4, 1
LPP
A      V413.1
A      V60.1
EU
R      V1253.4, 1
Network 14 
LD     V140.0
LPS
AN     V404.0
AN     V413.3
TON    T48, 100
LRD
A      T48
S      V1253.5, 1
LPP
A      V413.3
A      V60.1
EU
R      V1253.5, 1
Network 15 
LD     V1250.0
EU
LD     V1250.1
EU
OLD
LD     V1250.2
EU
OLD
LD     V1251.7
EU
OLD
LD     V1250.7
EU
OLD
LD     V1251.0
A      V1251.1
EU
OLD
LD     V9.1
EU
OLD
S      V9.7, 1
R      V100.4, 3
R      V101.4, 1
S      V11.3, 1
R      M22.0, 1
R      V20.7, 1
R      V403.2, 1
R      V400.4, 1
Network 16 
LD     V1250.0
O      V1250.1
O      V1250.2
O      V1251.7
O      V1250.7
LD     V1251.0
A      V1251.1
OLD
O      V9.1
=      V9.0
=      V1099.7
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 翅片风机:SBR29
TITLE=
BEGIN
Network 1 
// 制热时压缩机启动不除霜时翅片风机启动
LD     SM0.0
A      V100.4
LD     V100.0
LDN    V220.3
LD     V220.3
A      V220.2
OLD
ALD
LD     V602.3
O      V602.5
OLD
ALD
LPS
AN     V411.1
=      V402.5
LRD
AN     V411.2
=      V402.6
LRD
AN     V411.3
=      V402.7
LPP
AN     V411.4
=      V403.0
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 保1:SBR30
TITLE=
BEGIN
Network 1 
// 压缩机内保
LD     SM0.0
LPS
A      V410.2
TON    T110, VW716
LRD
A      T110
=      V1250.3
LPP
AN     V410.2
A      V60.1
EU
R      V1250.3, 1
Network 2 
// 压缩机热继
LD     SM0.0
LPS
A      V411.5
TON    T111, 10
LRD
A      T111
S      V1250.4, 1
LPP
AN     V411.5
A      V60.1
EU
R      V1250.4, 1
Network 3 
// 油位过低保护
LD     SM0.0
LPS
A      V100.5
AN     V410.3
TON    T112, VW770
LRD
A      T112
S      V1250.5, 1
LPP
A      V60.1
EU
R      V1250.5, 1
Network 4 
// 排气压力过高_高压开关
LD     SM0.0
LPS
A      V410.4
TON    T114, VW2502
LRD
A      T114
S      V1250.6, 1
LPP
AN     V410.4
A      V60.1
EU
R      V1250.6, 1
Network 5 
// 排气温度过高
LD     SM0.0
LPS
A      V100.5
AR>    VD1100, VD500
TON    T115, VW778
LRD
A      T115
S      V1251.2, 1
LPP
AR<=   VD1100, VD500
A      V60.1
EU
R      V1251.2, 1
Network 6 
// 排气压力过高
LD     SM0.0
LPS
AR>    VD1128, VD504
TON    T116, VW780
LRD
A      T116
S      V1251.3, 1
LPP
AR<=   VD1128, VD504
A      V60.1
EU
R      V1251.3, 1
Network 7 
// 吸气压力过低
LD     SM0.0
LPS
LD     V200.0
AR<    VD1132, VD508
LD     V100.0
AR<    VD1132, VD548
OLD
ALD
A      V100.4
TON    T117, VW782
LPP
LPS
A      T117
S      V1251.4, 1
LPP
A      V60.1
EU
R      V1251.4, 1
Network 8 
// 压缩机电流过高
LD     SM0.0
LPS
A      V400.1
AR>=   VD1148, VD544
TON    T118, 50
LRD
A      T118
S      V1251.5, 1
LPP
AR<    VD1148, VD544
A      V60.1
EU
R      V1251.5, 1
Network 9 
LD     V1250.3
EU
LD     V1250.4
EU
OLD
LD     V1250.5
EU
OLD
LD     V1250.6
EU
OLD
LD     V1251.2
EU
OLD
LD     V1251.3
EU
OLD
LD     V1251.4
EU
OLD
LD     V1251.5
EU
OLD
R      V10.2, 1
R      V100.4, 3
R      V403.2, 1
R      V400.4, 1
Network 10 
LD     V1250.3
O      V1250.4
O      V1250.5
O      V1250.6
O      V1251.2
O      V1251.3
O      V1251.4
O      V1251.5
O      V1252.0
O      V1252.2
=      V9.1
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 冷却水泵:SBR31
TITLE=
BEGIN
Network 1 
// 冷却水泵运行计时
LD     SM0.0
LPS
A      V401.0
AN     T38
TON    T38, +3600
LRD
A      T38
+R     0.1, VD350
LRD
A      V402.0
AN     T39
TON    T39, +3600
LPP
A      T39
+R     0.1, VD354
Network 2 
// Fail1~2
LD     SM0.0
LPS
A      V410.6
=      V51.0
LPP
A      V412.0
=      V51.1
Network 3 
// P Run
LD     SM0.0
LPS
A      V51.2
MOVW   +1, AC3
LRD
AN     V51.2
MOVW   +0, AC3
LRD
A      V51.3
MOVW   +1, AC1
LRD
AN     V51.3
MOVW   +0, AC1
LPP
MOVW   AC1, VW370
+I     AC3, VW370
Network 4 
LD     V102.0
MOVW   1, VW372
NOT
MOVW   0, VW372
Network 5 
// HWP1
LD     SM0.0
LPS
AN     V51.2
AN     V51.0
AN     M4.3
MOVR   VD350, AC0
LPP
LD     V51.2
O      V51.0
O      M4.3
ALD
MOVR   1000000.0, AC0
Network 6 
// HWP2/7
LD     SM0.0
LPS
AN     V51.3
AN     V51.1
AN     M4.4
MOVR   VD354, AC1
LPP
LD     V51.3
O      V51.1
O      M4.4
ALD
MOVR   1000000.0, AC1
Network 7 
// MIN
LD     SM0.0
AR<    AC0, AC1
MOVR   AC0, VD358
NOT
MOVR   AC1, VD358
Network 8 
// HWP Max
LD     SM0.0
LPS
A      V51.2
MOVR   VD350, AC0
LRD
AN     V51.2
MOVR   -10.0, AC0
LRD
A      V51.3
MOVR   VD354, AC1
LPP
AN     V51.3
MOVR   -10.0, AC1
Network 9 
LD     SM0.0
AR>    AC0, AC1
MOVR   AC0, VD362
NOT
MOVR   AC1, VD362
Network 10 
// HWP1_AVA
LD     SM0.0
LPS
AW<    VW370, VW372
AN     V51.0
AR=    VD350, VD358
S      V51.2, 1
LPP
LDW>   VW370, VW372
A      V51.2
AR=    VD350, VD362
O      V51.0
ALD
R      V51.2, 1
Network 11 
// HWP2_AVA
LD     SM0.0
LPS
AW<    VW370, VW372
AN     V51.1
AR=    VD354, VD358
S      V51.3, 1
LPP
LDW>   VW370, VW372
A      V51.3
AR=    VD354, VD362
O      V51.1
ALD
R      V51.3, 1
Network 12 
// HWP1 Control
LDN    V51.0
A      V51.2
O      M3.5
AN     V410.6
=      V401.0
Network 13 
// HWP2 Control
LDN    V51.1
A      V51.3
O      M3.6
AN     V412.0
=      V402.0
Network 14 
LD     M3.7
MOVR   0.03, VD350
MOVR   0.06, VD354
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 冷冻水泵A:SBR32
TITLE=
BEGIN
Network 1 
// 冷冻水泵在开机时使能，关机后延时断开使能；停机状态下环境温度低于设定值时水泵启动，高于设定值时停止
LD     SM0.0
LPS
LD     M22.2
LDN    M22.2
LD     V100.4
O      V300.1
ALD
OLD
ALD
AN     V1099.7
AN     V1250.2
=      V401.6
LPP
LPS
LD     M22.2
A      V100.6
LDN    M22.2
A      V100.4
OLD
ALD
=      M30.1
LPP
AN     M22.2
LDR<=  VD1194, 7.0
LD     V300.1
AR<=   VD1194, 8.0
OLD
ALD
=      V300.1
Network 2 
// 中冷水泵
LD     SM0.0
LPS
A      V402.1
AN     T40
TON    T40, +3600
LRD
A      T40
+R     0.1, VD384
LRD
A      V402.2
AN     T41
TON    T41, +3600
LPP
A      T41
+R     0.1, VD388
Network 3 
// Fail1~2
LD     SM0.0
LPS
A      V412.1
=      V52.0
LPP
A      V412.2
=      V52.1
Network 4 
// P Run
LD     SM0.0
LPS
A      V52.2
MOVW   +1, AC3
LRD
AN     V52.2
MOVW   +0, AC3
LRD
A      V52.3
MOVW   +1, AC1
LRD
AN     V52.3
MOVW   +0, AC1
LPP
MOVW   AC1, VW380
+I     AC3, VW380
Network 5 
LD     V401.6
MOVW   1, VW382
NOT
MOVW   0, VW382
Network 6 
// HWP1
LD     SM0.0
LPS
AN     V52.2
AN     V52.0
AN     M4.1
MOVR   VD384, AC0
LPP
LD     V52.2
O      V52.0
O      M4.1
ALD
MOVR   1000000.0, AC0
Network 7 
// HWP2/7
LD     SM0.0
LPS
AN     V52.3
AN     V52.1
AN     M4.2
MOVR   VD388, AC1
LPP
LD     V52.3
O      V52.1
O      M4.2
ALD
MOVR   1000000.0, AC1
Network 8 
// MIN
LD     SM0.0
AR<    AC0, AC1
MOVR   AC0, VD392
NOT
MOVR   AC1, VD392
Network 9 
// HWP Max
LD     SM0.0
LPS
A      V52.2
MOVR   VD384, AC0
LRD
AN     V52.2
MOVR   -10.0, AC0
LRD
A      V52.3
MOVR   VD388, AC1
LPP
AN     V52.3
MOVR   -10.0, AC1
Network 10 
LD     SM0.0
AR>    AC0, AC1
MOVR   AC0, VD396
NOT
MOVR   AC1, VD396
Network 11 
// HWP1_AVA
LD     SM0.0
LPS
AW<    VW380, VW382
AN     V52.0
AR=    VD384, VD392
S      V52.2, 1
LPP
LDW>   VW380, VW382
A      V52.2
AR=    VD384, VD396
O      V52.0
ALD
R      V52.2, 1
Network 12 
// HWP2_AVA
LD     SM0.0
LPS
AW<    VW380, VW382
AN     V52.1
AR=    VD388, VD392
S      V52.3, 1
LPP
LDW>   VW380, VW382
A      V52.3
AR=    VD388, VD396
O      V52.1
ALD
R      V52.3, 1
Network 13 
// HWP1 Control
LDN    V52.0
A      V52.2
O      M3.3
AN     V412.1
=      V402.1
Network 14 
// HWP2 Control
LDN    V52.1
A      V52.3
O      M3.4
AN     V412.2
=      V402.2
Network 15 
LD     M4.0
MOVR   0.03, VD384
MOVR   0.06, VD388
Network 16 
LD     V100.0
A      V401.6
TON    T42, VW562
AN     T42
=      V403.6
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK IO转换:SBR33
TITLE=子程序注释
BEGIN
Network 1 
// 程序段注释
LD     SM0.0
LPS
AN     I0.0
=      V410.5
LRD
A      I0.1
=      V412.3
LRD
A      I0.2
=      V412.6
LRD
A      I0.3
=      V410.1
LRD
A      I0.4
=      V410.0
LRD
AN     I0.5
=      V412.1
LRD
AN     I0.6
=      V412.2
LPP
AN     I0.7
=      V410.6
Network 2 
LD     SM0.0
LPS
AN     I1.0
=      V412.0
LRD
A      I1.1
=      V410.7
LRD
A      I1.2
=      V411.0
LRD
A      I1.3
=      V411.1
LRD
A      I1.4
=      V411.2
LRD
A      I1.5
=      V411.3
LPP
A      I1.6
=      V411.4
Network 3 
LD     SM0.0
LPS
AN     I2.0
=      V410.2
LRD
A      I2.1
=      V411.5
LRD
AN     I2.2
=      V410.4
LRD
A      I2.3
=      V413.0
LRD
AN     I2.4
=      V410.3
LRD
A      I2.5
=      V413.1
LRD
A      I2.6
=      V413.2
LPP
A      I2.7
=      V413.3
Network 4 
LD     SM0.0
LPS
A      V402.1
=      Q0.0
LRD
A      V402.2
=      Q0.1
LRD
A      V400.0
=      Q0.2
LRD
A      V400.4
=      Q0.3
LRD
A      V403.2
=      Q0.4
LRD
A      V400.3
=      Q0.5
LRD
LD     V400.7
O      M6.0
ALD
=      Q0.6
LPP
LD     V401.7
O      M5.7
ALD
=      Q0.7
Network 5 
LD     SM0.0
LPS
A      V400.6
=      Q1.0
LRD
A      V403.4
=      Q1.1
LRD
A      V403.5
=      Q1.2
LRD
A      V400.5
=      Q1.3
LRD
LD     V401.3
O      M5.5
ALD
=      Q1.4
LRD
LD     V404.0
O      M5.6
ALD
=      Q1.5
LPP
A      V401.5
=      Q1.6
Network 6 
LD     SM0.0
LPS
LD     V401.4
O      M5.4
ALD
=      Q8.0
LRD
LPS
A      V401.0
=      Q8.1
LPP
A      V402.0
=      Q8.2
LRD
LD     V401.1
O      M4.5
ALD
=      Q8.3
LRD
LD     V401.1
O      M4.6
ALD
=      Q8.4
LRD
LD     V402.5
O      M4.7
ALD
=      Q8.5
LRD
LD     V402.6
O      M5.0
ALD
=      Q8.6
LPP
LD     V402.7
O      M5.1
ALD
=      Q8.7
Network 7 
LD     SM0.0
LPS
LD     V403.0
O      M5.2
ALD
=      Q9.0
LPP
LPS
A      V402.3
=      Q9.3
LRD
A      V402.4
=      Q9.4
LRD
A      V403.6
=      Q9.5
LPP
A      V403.7
=      Q9.6
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK MBUS_INIT:SBR34
TITLE=
VAR_INPUT
Mode:BYTE;
Addr:BYTE;
Baud:DWORD;
Parity:BYTE;
Port:BYTE;
Delay:INT;
MaxIQ:INT;
MaxAI:INT;
MaxHold:INT;
HoldStart:DWORD;
END_VAR
VAR_OUTPUT
Done:BOOL;
Error:BYTE;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK MBUS_SLAVE:SBR35
TITLE=
VAR_OUTPUT
Done:BOOL;
Error:BYTE;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK MBUS1:SBR40
TITLE=
VAR_OUTPUT
crc:INT;
END_VAR
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 冷却水泵冷却风机:SBR43
TITLE=
BEGIN
Network 1 
// 冷却水泵启停
LD     SM0.0
LPS
A      V200.0
A      V100.4
LPS
AR>=   VD1128, VD750
LPS
A      T231
AN     V602.3
AN     V602.5
EU
S      V102.0, 1
LPP
TON    T231, +20
LRD
ED
R      V102.0, 1
LPP
AR<    VD1128, VD754
LPS
A      T232
EU
R      V102.0, 1
LPP
TON    T232, +20
LPP
LD     V602.3
O      V602.5
ALD
R      V102.0, 1
Network 2 
// 冷却风机1根据设定压力启停
LD     SM0.0
LD     V200.0
LD     V100.0
A      V221.0
AN     V221.1
OLD
ALD
A      V100.4
LPS
AR>=   VD1128, VD678
TON    T182, +20
LRD
AR<    VD1128, VD682
TON    T188, +20
LRD
A      T182
S      V401.1, 1
LRD
A      T188
R      V401.1, 1
LPP
ED
R      V401.1, 1
Network 3 
// 冷却风机2根据设定压力启停
LD     SM0.0
LD     V200.0
LD     V100.0
A      V221.0
AN     V221.1
OLD
ALD
A      V100.4
LPS
AR>=   VD1128, VD690
TON    T234, +20
LRD
AR<    VD1128, VD694
TON    T235, +20
LRD
A      T234
S      V401.2, 1
LRD
A      T235
R      V401.2, 1
LPP
ED
R      V401.2, 1
Network 4 
LD     SM0.0
LD     V602.3
O      V602.5
ALD
R      V401.1, 1
R      V401.2, 1
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 一到二:SBR46
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD10004, VD9000
AENO
MOVR   VD9000, VD9308
AENO
*R     6.0, VD9308
AENO
EXP    VD9308, VD7000
Network 2 
LD     SM0.0
MOVR   VD2780, VD10000
AENO
+R     1.0, VD10000
AENO
MOVR   VD10000, VD10004
/R     10.0, VD10004
Network 3 
LD     SM0.0
LN     VD10004, VD9004
AENO
MOVR   VD9004, VD9008
AENO
*R     5.0, VD9008
AENO
EXP    VD9008, VD7004
Network 4 
LD     SM0.0
LN     VD10004, VD9008
AENO
MOVR   VD9008, VD9012
AENO
*R     4.0, VD9012
AENO
EXP    VD9012, VD7008
Network 5 
LD     SM0.0
LN     VD10004, VD9016
AENO
MOVR   VD9016, VD9020
AENO
*R     3.0, VD9020
AENO
EXP    VD9020, VD7012
Network 6 
LD     SM0.0
LN     VD10004, VD9024
AENO
MOVR   VD9024, VD9028
AENO
*R     2.0, VD9028
AENO
EXP    VD9028, VD7016
Network 7 
LD     SM0.0
MOVR   VD7000, VD7030
*R     -298188.0, VD7030
MOVR   VD7004, VD7034
*R     312145.0, VD7034
MOVR   VD7008, VD7038
*R     -141126.0, VD7038
MOVR   VD7012, VD7042
*R     36231.0, VD7042
MOVR   VD7016, VD7046
*R     -5936.0, VD7046
MOVR   VD10004, VD7050
*R     744.6, VD7050
Network 8 
LD     SM0.0
MOVR   VD7030, VD7100
AENO
+R     VD7034, VD7100
AENO
MOVR   VD7100, VD7104
AENO
+R     VD7038, VD7104
AENO
MOVR   VD7104, VD7108
AENO
+R     VD7042, VD7108
AENO
MOVR   VD7108, VD7112
AENO
+R     VD7046, VD7112
AENO
MOVR   VD7112, VD7116
AENO
+R     VD7050, VD7116
AENO
MOVR   VD7116, VD7120
+R     -66.402, VD7120
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 二到四:SBR47
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD10004, VD9000
AENO
MOVR   VD9000, VD9308
AENO
*R     6.0, VD9308
AENO
EXP    VD9308, VD7000
Network 2 
LD     SM0.0
MOVR   VD2780, VD10000
AENO
+R     1.0, VD10000
AENO
MOVR   VD10000, VD10004
/R     10.0, VD10004
Network 3 
LD     SM0.0
LN     VD10004, VD9004
AENO
MOVR   VD9004, VD9008
AENO
*R     5.0, VD9008
AENO
EXP    VD9008, VD7004
Network 4 
LD     SM0.0
LN     VD10004, VD9008
AENO
MOVR   VD9008, VD9012
AENO
*R     4.0, VD9012
AENO
EXP    VD9012, VD7008
Network 5 
LD     SM0.0
LN     VD10004, VD9016
AENO
MOVR   VD9016, VD9020
AENO
*R     3.0, VD9020
AENO
EXP    VD9020, VD7012
Network 6 
LD     SM0.0
LN     VD10004, VD9024
AENO
MOVR   VD9024, VD9028
AENO
*R     2.0, VD9028
AENO
EXP    VD9028, VD7016
Network 7 
LD     SM0.0
MOVR   VD7000, VD7030
*R     -4431.5, VD7030
MOVR   VD7004, VD7034
*R     9585.1, VD7034
MOVR   VD7008, VD7038
*R     -8944.2, VD7038
MOVR   VD7012, VD7042
*R     4734.9, VD7042
MOVR   VD7016, VD7046
*R     -1599.7, VD7046
MOVR   VD10004, VD7050
*R     416.27, VD7050
Network 8 
LD     SM0.0
MOVR   VD7030, VD7100
AENO
+R     VD7034, VD7100
AENO
MOVR   VD7100, VD7104
AENO
+R     VD7038, VD7104
AENO
MOVR   VD7104, VD7108
AENO
+R     VD7042, VD7108
AENO
MOVR   VD7108, VD7112
AENO
+R     VD7046, VD7112
AENO
MOVR   VD7112, VD7116
AENO
+R     VD7050, VD7116
AENO
MOVR   VD7116, VD7120
+R     -55.697, VD7120
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 四到二十:SBR48
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD10004, VD9000
AENO
MOVR   VD9000, VD9308
AENO
*R     6.0, VD9308
AENO
EXP    VD9308, VD7000
Network 2 
LD     SM0.0
MOVR   VD2780, VD10000
AENO
+R     1.0, VD10000
AENO
MOVR   VD10000, VD10004
/R     10.0, VD10004
Network 3 
LD     SM0.0
LN     VD10004, VD9004
AENO
MOVR   VD9004, VD9008
AENO
*R     5.0, VD9008
AENO
EXP    VD9008, VD7004
Network 4 
LD     SM0.0
LN     VD10004, VD9200
AENO
MOVR   VD9200, VD9012
AENO
*R     4.0, VD9012
AENO
EXP    VD9012, VD7008
Network 5 
LD     SM0.0
LN     VD10004, VD9016
AENO
MOVR   VD9016, VD9020
AENO
*R     3.0, VD9020
AENO
EXP    VD9020, VD7012
Network 6 
LD     SM0.0
LN     VD10004, VD9024
AENO
MOVR   VD9024, VD9028
AENO
*R     2.0, VD9028
AENO
EXP    VD9028, VD7016
Network 7 
LD     SM0.0
MOVR   VD7000, VD7030
*R     -2.5377, VD7030
MOVR   VD7004, VD7034
*R     21.623, VD7034
MOVR   VD7008, VD7038
*R     -77.156, VD7038
MOVR   VD7012, VD7042
*R     151.03, VD7042
MOVR   VD7016, VD7046
*R     -181.99, VD7046
MOVR   VD10004, VD7050
*R     163.78, VD7050
Network 8 
LD     SM0.0
MOVR   VD7030, VD7100
AENO
+R     VD7034, VD7100
AENO
MOVR   VD7100, VD7104
AENO
+R     VD7038, VD7104
AENO
MOVR   VD7104, VD7108
AENO
+R     VD7042, VD7108
AENO
MOVR   VD7108, VD7112
AENO
+R     VD7046, VD7112
AENO
MOVR   VD7112, VD7116
AENO
+R     VD7050, VD7116
AENO
MOVR   VD7116, VD7120
+R     -35.358, VD7120
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 吸气饱和温度:SBR49
TITLE=
BEGIN
Network 1 
LD     SM0.0
LPS
AR<=   VD10004, 0.2
CALL   SBR46
LRD
AR>    VD10004, 0.2
AR<    VD10004, 0.4
CALL   SBR47
LPP
AR>=   VD10004, 0.4
CALL   SBR48
Network 2 
LD     SM0.0
MOVR   VD1132, VD2780
MOVR   VD7120, VD7810
Network 3 
LD     SM0.0
LPS
AR<=   VD6000, 0.2
CALL   SBR50
LRD
AR>    VD6000, 0.2
AR<    VD6000, 0.4
CALL   SBR51
LPP
AR>=   VD6000, 0.4
CALL   SBR52
Network 4 
LD     SM0.0
MOVR   VD1128, VD528
MOVR   VD6316, VD7848
Network 5 
LD     SM0.0
CALL   SBR53
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 一到二B:SBR50
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD6000, VD6004
AENO
MOVR   VD6004, VD6008
AENO
*R     6.0, VD6008
AENO
EXP    VD6008, VD6012
Network 2 
LD     SM0.0
MOVR   VD520, VD6016
AENO
+R     1.0, VD6016
AENO
MOVR   VD6016, VD6000
/R     10.0, VD6000
Network 3 
LD     SM0.0
LN     VD6000, VD6020
AENO
MOVR   VD6020, VD6024
AENO
*R     5.0, VD6024
AENO
EXP    VD6024, VD6028
Network 4 
LD     SM0.0
LN     VD6000, VD6032
AENO
MOVR   VD6032, VD6036
AENO
*R     4.0, VD6036
AENO
EXP    VD6036, VD6040
Network 5 
LD     SM0.0
LN     VD6000, VD6044
AENO
MOVR   VD6044, VD6048
AENO
*R     3.0, VD6048
AENO
EXP    VD6048, VD6052
Network 6 
LD     SM0.0
LN     VD6000, VD6056
AENO
MOVR   VD6056, VD6060
AENO
*R     2.0, VD6060
AENO
EXP    VD6060, VD6064
Network 7 
LD     SM0.0
MOVR   VD6012, VD6068
*R     -298188.0, VD6068
MOVR   VD6028, VD6072
*R     312145.0, VD6072
MOVR   VD6040, VD6076
*R     -141126.0, VD6076
MOVR   VD6052, VD6080
*R     36231.0, VD6080
MOVR   VD6064, VD6084
*R     -5936.0, VD6084
MOVR   VD6000, VD6088
*R     744.6, VD6088
Network 8 
LD     SM0.0
MOVR   VD6068, VD6092
AENO
+R     VD6072, VD6092
AENO
MOVR   VD6092, VD6096
AENO
+R     VD6076, VD6096
AENO
MOVR   VD6096, VD6100
AENO
+R     VD6080, VD6100
AENO
MOVR   VD6100, VD6104
AENO
+R     VD6084, VD6104
AENO
MOVR   VD6104, VD6108
AENO
+R     VD6088, VD6108
AENO
MOVR   VD6108, VD6112
+R     -66.402, VD6112
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 二到四B:SBR51
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD6000, VD6004
AENO
MOVR   VD6004, VD6008
AENO
*R     6.0, VD6008
AENO
EXP    VD6008, VD6012
Network 2 
LD     SM0.0
MOVR   VD520, VD6016
AENO
+R     1.0, VD6016
AENO
MOVR   VD6016, VD6000
/R     10.0, VD6000
Network 3 
LD     SM0.0
LN     VD6000, VD6020
AENO
MOVR   VD6020, VD6024
AENO
*R     5.0, VD6024
AENO
EXP    VD6024, VD6028
Network 4 
LD     SM0.0
LN     VD6000, VD6032
AENO
MOVR   VD6032, VD6036
AENO
*R     4.0, VD6036
AENO
EXP    VD6036, VD6040
Network 5 
LD     SM0.0
LN     VD6000, VD6044
AENO
MOVR   VD6044, VD6048
AENO
*R     3.0, VD6048
AENO
EXP    VD6048, VD6052
Network 6 
LD     SM0.0
LN     VD6000, VD6056
AENO
MOVR   VD6056, VD6060
AENO
*R     2.0, VD6060
AENO
EXP    VD6060, VD6064
Network 7 
LD     SM0.0
MOVR   VD6012, VD6068
*R     -4431.5, VD6068
MOVR   VD6028, VD6072
*R     9585.1, VD6072
MOVR   VD6040, VD6076
*R     -8944.2, VD6076
MOVR   VD6052, VD6080
*R     4734.9, VD6080
MOVR   VD6064, VD6084
*R     -1599.7, VD6084
MOVR   VD6000, VD6088
*R     416.2, VD6088
Network 8 
LD     SM0.0
MOVR   VD6068, VD6092
AENO
+R     VD6072, VD6092
AENO
MOVR   VD6092, VD6096
AENO
+R     VD6076, VD6096
AENO
MOVR   VD6096, VD6100
AENO
+R     VD6080, VD6100
AENO
MOVR   VD6100, VD6104
AENO
+R     VD6084, VD6104
AENO
MOVR   VD6104, VD6108
AENO
+R     VD6088, VD6108
AENO
MOVR   VD6108, VD6112
+R     -55.697, VD6112
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 四到二十B:SBR52
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD6000, VD6004
AENO
MOVR   VD6004, VD6008
AENO
*R     6.0, VD6008
AENO
EXP    VD6008, VD6012
Network 2 
LD     SM0.0
MOVR   VD520, VD6016
AENO
+R     1.0, VD6016
AENO
MOVR   VD6016, VD6000
/R     10.0, VD6000
Network 3 
LD     SM0.0
LN     VD6000, VD6020
AENO
MOVR   VD6020, VD6024
AENO
*R     5.0, VD6024
AENO
EXP    VD6024, VD6028
Network 4 
LD     SM0.0
LN     VD6000, VD6032
AENO
MOVR   VD6032, VD6036
AENO
*R     4.0, VD6036
AENO
EXP    VD6036, VD6040
Network 5 
LD     SM0.0
LN     VD6000, VD6044
AENO
MOVR   VD6044, VD6048
AENO
*R     3.0, VD6048
AENO
EXP    VD6048, VD6052
Network 6 
LD     SM0.0
LN     VD6000, VD6056
AENO
MOVR   VD6056, VD6060
AENO
*R     2.0, VD6060
AENO
EXP    VD6060, VD6064
Network 7 
LD     SM0.0
MOVR   VD6012, VD6068
*R     -2.5377, VD6068
MOVR   VD6028, VD6072
*R     21.623, VD6072
MOVR   VD6040, VD6076
*R     -77.156, VD6076
MOVR   VD6052, VD6080
*R     151.03, VD6080
MOVR   VD6064, VD6084
*R     -181.99, VD6084
MOVR   VD6000, VD6088
*R     163.78, VD6088
Network 8 
LD     SM0.0
MOVR   VD6068, VD6092
AENO
+R     VD6072, VD6092
AENO
MOVR   VD6092, VD6096
AENO
+R     VD6076, VD6096
AENO
MOVR   VD6096, VD6100
AENO
+R     VD6080, VD6100
AENO
MOVR   VD6100, VD6104
AENO
+R     VD6084, VD6104
AENO
MOVR   VD6104, VD6108
AENO
+R     VD6088, VD6108
AENO
MOVR   VD6108, VD6112
+R     -35.358, VD6112
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 排气A:SBR53
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD6200, VD6204
AENO
MOVR   VD6204, VD6208
AENO
*R     6.0, VD6208
AENO
EXP    VD6208, VD6212
Network 2 
LD     SM0.0
MOVR   VD528, VD6220
AENO
+R     1.0, VD6220
AENO
MOVR   VD6220, VD6200
/R     10.0, VD6200
Network 3 
LD     SM0.0
LN     VD6200, VD6224
AENO
MOVR   VD6224, VD6228
AENO
*R     5.0, VD6228
AENO
EXP    VD6228, VD6232
Network 4 
LD     SM0.0
LN     VD6200, VD6236
AENO
MOVR   VD6236, VD6240
AENO
*R     4.0, VD6240
AENO
EXP    VD6240, VD6244
Network 5 
LD     SM0.0
LN     VD6200, VD6248
AENO
MOVR   VD6248, VD6252
AENO
*R     3.0, VD6252
AENO
EXP    VD6252, VD6256
Network 6 
LD     SM0.0
LN     VD6200, VD6260
AENO
MOVR   VD6260, VD6264
AENO
*R     2.0, VD6264
AENO
EXP    VD6264, VD6268
Network 7 
LD     SM0.0
MOVR   VD6212, VD6272
*R     -2.5377, VD6272
MOVR   VD6232, VD6276
*R     21.623, VD6276
MOVR   VD6244, VD6280
*R     -77.156, VD6280
MOVR   VD6256, VD6284
*R     151.03, VD6284
MOVR   VD6268, VD6288
*R     -181.99, VD6288
MOVR   VD6200, VD6292
*R     163.78, VD6292
Network 8 
LD     SM0.0
MOVR   VD6272, VD6296
AENO
+R     VD6276, VD6296
AENO
MOVR   VD6296, VD6300
AENO
+R     VD6280, VD6300
AENO
MOVR   VD6300, VD6304
AENO
+R     VD6284, VD6304
AENO
MOVR   VD6304, VD6308
AENO
+R     VD6288, VD6308
AENO
MOVR   VD6308, VD6312
AENO
+R     VD6292, VD6312
AENO
MOVR   VD6312, VD6316
+R     -35.358, VD6316
END_SUBROUTINE_BLOCK
SUBROUTINE_BLOCK 排气B:SBR54
TITLE=
BEGIN
Network 1 
LD     SM0.0
LN     VD6400, VD6404
AENO
MOVR   VD6404, VD6408
AENO
*R     6.0, VD6408
AENO
EXP    VD6408, VD6412
Network 2 
LD     SM0.0
MOVR   VD532, VD6420
AENO
+R     1.0, VD6420
AENO
MOVR   VD6420, VD6400
/R     10.0, VD6400
Network 3 
LD     SM0.0
LN     VD6400, VD6424
AENO
MOVR   VD6424, VD6428
AENO
*R     5.0, VD6428
AENO
EXP    VD6428, VD6432
Network 4 
LD     SM0.0
LN     VD6400, VD6436
AENO
MOVR   VD6436, VD6440
AENO
*R     4.0, VD6440
AENO
EXP    VD6440, VD6444
Network 5 
LD     SM0.0
LN     VD6400, VD6448
AENO
MOVR   VD6448, VD6452
AENO
*R     3.0, VD6452
AENO
EXP    VD6452, VD6456
Network 6 
LD     SM0.0
LN     VD6400, VD6460
AENO
MOVR   VD6460, VD6464
AENO
*R     2.0, VD6464
AENO
EXP    VD6464, VD6468
Network 7 
LD     SM0.0
MOVR   VD6412, VD6472
*R     -2.5377, VD6472
MOVR   VD6432, VD6476
*R     21.623, VD6476
MOVR   VD6444, VD6480
*R     -77.156, VD6480
MOVR   VD6456, VD6484
*R     151.03, VD6484
MOVR   VD6468, VD6488
*R     -181.99, VD6488
MOVR   VD6400, VD6492
*R     163.78, VD6492
Network 8 
LD     SM0.0
MOVR   VD6472, VD6496
AENO
+R     VD6476, VD6496
AENO
MOVR   VD6496, VD6500
AENO
+R     VD6480, VD6500
AENO
MOVR   VD6500, VD6504
AENO
+R     VD6484, VD6504
AENO
MOVR   VD6504, VD6508
AENO
+R     VD6488, VD6508
AENO
MOVR   VD6508, VD6512
AENO
+R     VD6492, VD6512
AENO
MOVR   VD6512, VD6516
+R     -35.358, VD6516
END_SUBROUTINE_BLOCK
INTERRUPT_BLOCK INT_0:INT0
TITLE=中断例程注释
BEGIN
Network 1 
// 程序段注释
END_INTERRUPT_BLOCK
INTERRUPT_BLOCK CS3:INT1
TITLE=
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_INTERRUPT_BLOCK
INTERRUPT_BLOCK PID_EXE:INT2
TITLE=此 POU 由 S7-200 指令向导的 PID 公式创建.
// 该中断例程执行 PID 执行的定时中断. 此中断例程附加在子例程 "PID2_CTRL" 中.
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_INTERRUPT_BLOCK
INTERRUPT_BLOCK MBUSM2:INT3
TITLE=
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_INTERRUPT_BLOCK
INTERRUPT_BLOCK MBUS3:INT4
TITLE=
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_INTERRUPT_BLOCK
INTERRUPT_BLOCK MBUS2:INT5
TITLE=
BEGIN
Network 1 // 此 POU 针对编辑和查看设置了密码保护.

END_INTERRUPT_BLOCK
